TOT  SEN CL     1.024     3.438     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     4.851
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Plnm (T.W19)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.077
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.167     0.404     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.606
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.452     1.059     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.611
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.405     0.884     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     1.386
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.373     0.747     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.221
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.184     0.344     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.583
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.077
TOT  SEN CL     1.580     3.438     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     5.408
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Plnm (T.C20)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -0.225     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000    -0.229
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.000     1.872     0.000     0.000     0.019     0.000     0.000     0.000     0.000     0.000     0.000     1.891
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.000     4.910     0.000     0.000     0.053     0.000     0.000     0.000     0.000     0.000     0.000     4.963
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.000     4.098     0.000     0.000     0.051     0.000     0.000     0.000     0.000     0.000     0.000     4.150
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.000     3.465     0.000     0.000     0.053     0.000     0.000     0.000     0.000     0.000     0.000     3.518
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.000     1.596     0.000     0.000     0.029     0.000     0.000     0.000     0.000     0.000     0.000     1.624
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG     0.000    -0.225     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000    -0.229
TOT  SEN CL     0.000    15.942     0.000     0.000     0.204     0.000     0.000     0.000     0.000     0.000     0.000    16.146
     LAT CL                                             0.003                         0.000               0.000     0.000     0.003
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-F Building Monthly Load Component                                  DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.164     0.000     0.000    -0.191    -0.189    -1.207     0.078     0.042     0.196     0.279     0.000    -1.157
DEC  SEN CL    -0.054     0.000     0.000    -0.078    -0.049    -0.387     0.101     0.298     0.679     0.775     0.000     1.285
     LAT CL                                             0.000                         0.262               0.000     0.000     0.262
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     1.625     0.000     0.000    -1.354     1.067    12.870    13.536     3.750     9.627    11.586     0.000    52.708
     LAT CL                                             0.014                         3.196               0.000     0.000     3.210
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     4.513     0.000     0.000    -3.815     3.007    35.985    37.102    10.569    27.131    32.652     0.000   147.144
     LAT CL                                             0.039                         9.006               0.000     0.000     9.045
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     4.292     0.000     0.000    -3.692     2.910    34.639    35.260    10.228    26.256    31.599     0.000   141.492
     LAT CL                                             0.038                         8.716               0.000     0.000     8.754
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     4.248     0.000     0.000    -3.815     3.007    34.448    34.458    10.569    27.131    32.652     0.000   142.698
     LAT CL                                             0.039                         9.006               0.000     0.000     9.045
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     2.197     0.000     0.000    -2.092     1.632    17.742    17.154     5.791    14.867    17.902     0.000    75.194
     LAT CL                                             0.021                         4.939               0.000     0.000     4.960
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.164     0.000     0.000    -0.191    -0.189    -1.207     0.078     0.042     0.196     0.279     0.000    -1.157
TOT  SEN CL    16.821     0.000     0.000   -14.846    11.574   135.297   137.611    41.205   105.693   127.162     0.000   560.517
     LAT CL                                             0.152                        35.124               0.000     0.000    35.276
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Spc (G.S1)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Spc (G.S1)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.98               19.50              0.00           0.0000             0.0000


JUL                0.00           186.73              214.54              0.00           0.0000             0.0000


AUG                0.00           526.24              604.62              0.00           0.0000             0.0000


SEP                0.00           509.26              585.12              0.00           0.0000             0.0000


OCT                0.00           526.24              604.62              0.00           0.0000             0.0000


NOV                0.00           288.58              331.57              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2054.05             2359.98              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Spc (G.E2)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Spc (G.E2)           


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.98               19.50              0.00           0.0000             0.0000


JUL                0.00           186.73              214.54              0.00           0.0000             0.0000


AUG                0.00           526.24              604.62              0.00           0.0000             0.0000


SEP                0.00           509.26              585.12              0.00           0.0000             0.0000


OCT                0.00           526.24              604.62              0.00           0.0000             0.0000


NOV                0.00           288.58              331.57              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2054.05             2359.98              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Spc (G.N3)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Spc (G.N3)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.98               19.50              0.00           0.0000             0.0000


JUL                0.00           186.73              214.54              0.00           0.0000             0.0000


AUG                0.00           526.24              604.62              0.00           0.0000             0.0000


SEP                0.00           509.26              585.12              0.00           0.0000             0.0000


OCT                0.00           526.24              604.62              0.00           0.0000             0.0000


NOV                0.00           288.58              331.57              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2054.05             2359.98              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Spc (G.W4)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Spc (G.W4)           


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.98               19.50              0.00           0.0000             0.0000


JUL                0.00           186.73              214.54              0.00           0.0000             0.0000


AUG                0.00           526.24              604.62              0.00           0.0000             0.0000


SEP                0.00           509.26              585.12              0.00           0.0000             0.0000


OCT                0.00           526.24              604.62              0.00           0.0000             0.0000


NOV                0.00           288.58              331.57              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2054.05             2359.98              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Spc (G.C5)                   DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Spc (G.C5)                 


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            65.39               66.91              0.00           0.0000             0.0000


JUL                0.00           719.27              736.01              0.00           0.0000             0.0000


AUG                0.00          2027.05             2074.22              0.00           0.0000             0.0000


SEP                0.00          1961.67             2007.31              0.00           0.0000             0.0000


OCT                0.00          2027.05             2074.22              0.00           0.0000             0.0000


NOV                0.00          1111.60             1137.47              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          7912.13             8096.21              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Plnm (G.S6)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Plnm (G.S6)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Plnm (G.E7)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Plnm (G.E7)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Plnm (G.N8)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Plnm (G.N8)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Plnm (G.W9)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Plnm (G.W9)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Plnm (G.C10)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Plnm (G.C10)               


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Spc (T.S11)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Spc (T.S11)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.99               24.18              0.00           0.0000             0.0000


JUL                0.00           186.87              265.93              0.00           0.0000             0.0000


AUG                0.00           526.64              749.45              0.00           0.0000             0.0000


SEP                0.00           509.65              725.28              0.00           0.0000             0.0000


OCT                0.00           526.64              749.45              0.00           0.0000             0.0000


NOV                0.00           288.80              410.99              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2055.58             2925.24              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Spc (T.E12)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Spc (T.E12)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.99               24.18              0.00           0.0000             0.0000


JUL                0.00           186.87              265.93              0.00           0.0000             0.0000


AUG                0.00           526.64              749.45              0.00           0.0000             0.0000


SEP                0.00           509.65              725.28              0.00           0.0000             0.0000


OCT                0.00           526.64              749.45              0.00           0.0000             0.0000


NOV                0.00           288.80              410.99              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2055.58             2925.24              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Spc (T.N13)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Spc (T.N13)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.99               24.18              0.00           0.0000             0.0000


JUL                0.00           186.87              265.93              0.00           0.0000             0.0000


AUG                0.00           526.64              749.45              0.00           0.0000             0.0000


SEP                0.00           509.65              725.28              0.00           0.0000             0.0000


OCT                0.00           526.64              749.45              0.00           0.0000             0.0000


NOV                0.00           288.80              410.99              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2055.58             2925.24              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Spc (T.W14)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Spc (T.W14)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            16.99               24.18              0.00           0.0000             0.0000


JUL                0.00           186.87              265.93              0.00           0.0000             0.0000


AUG                0.00           526.64              749.45              0.00           0.0000             0.0000


SEP                0.00           509.65              725.28              0.00           0.0000             0.0000


OCT                0.00           526.64              749.45              0.00           0.0000             0.0000


NOV                0.00           288.80              410.99              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          2055.58             2925.24              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Spc (T.C15)                  DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Spc (T.C15)                


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00            69.59               75.00              0.00           0.0000             0.0000


JUL                0.00           765.45              824.96              0.00           0.0000             0.0000


AUG                0.00          2157.21             2324.90              0.00           0.0000             0.0000


SEP                0.00          2087.62             2249.90              0.00           0.0000             0.0000


OCT                0.00          2157.21             2324.90              0.00           0.0000             0.0000


NOV                0.00          1182.97             1274.94              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          8419.87             9074.63              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Plnm (T.S16)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Plnm (T.S16)        


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Plnm (T.E17)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Plnm (T.E17)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Plnm (T.N18)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Plnm (T.N18)        


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Plnm (T.W19)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Plnm (T.W19)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Plnm (T.C20)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Plnm (T.C20)               


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Building Input Fuels Summary                                     DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


BUILDING


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


DEC                0.00           270.83              316.63              0.00           0.0000             0.0000


JUL                0.00          2979.14             3482.89              0.00           0.0000             0.0000


AUG                0.00          8395.74             9815.36              0.00           0.0000             0.0000


SEP                0.00          8124.91             9498.74              0.00           0.0000             0.0000


OCT                0.00          8395.74             9815.36              0.00           0.0000             0.0000


NOV                0.00          4604.10             5382.67              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00         32774.99            38313.16              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Spc (G.S1)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Spc (G.S1)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        29437.557           5717.087

JUL             0.       136868.844          21367.992

AUG             0.       171262.812          31884.344

SEP             0.       245149.359          43080.453

OCT             0.       315366.875          51690.250

NOV             0.       339241.719          53959.363

           --------     ------------     --------------

ANNUAL          0.       245802.688          53959.363
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Spc (G.E2)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Spc (G.E2)           


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        23271.297           4244.823

JUL             0.       244009.359          46581.844

AUG             0.       228253.328          46620.633

SEP             0.       197449.250          45889.945

OCT             0.       152901.469          41769.961

NOV             0.       116866.852          34814.410

           --------     ------------     --------------

ANNUAL          0.       185399.609          46620.633
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Spc (G.N3)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Spc (G.N3)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        34846.219           6345.197

JUL             0.       137899.359          11211.502

AUG             0.       113662.477          11103.911

SEP             0.        89453.141          10562.010

OCT             0.        67135.023           9594.248

NOV             0.        51801.891           7958.544

           --------     ------------     --------------

ANNUAL          0.        88600.727          11211.502
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Spc (G.W4)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Spc (G.W4)           


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        23263.771           4244.338

JUL             0.       243708.594          46511.945

AUG             0.       228259.641          46514.812

SEP             0.       196912.000          44775.473

OCT             0.       153167.391          42951.438

NOV             0.       116370.383          33970.707

           --------     ------------     --------------

ANNUAL          0.       185239.234          46514.812
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Spc (G.C5)                   DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Spc (G.C5)                 


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Plnm (G.S6)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Plnm (G.S6)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Plnm (G.E7)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Plnm (G.E7)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Plnm (G.N8)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Plnm (G.N8)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Plnm (G.W9)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Plnm (G.W9)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Plnm (G.C10)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Plnm (G.C10)               


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Spc (T.S11)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Spc (T.S11)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        27526.760           5345.990

JUL             0.       125426.320          19587.475

AUG             0.       157384.906          29608.160

SEP             0.       227149.375          40410.816

OCT             0.       294919.062          48806.129

NOV             0.       319039.406          51060.395

           --------     ------------     --------------

ANNUAL          0.       228651.125          51060.395
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Spc (T.E12)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Spc (T.E12)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        21760.750           3969.290

JUL             0.       228893.125          44040.391

AUG             0.       214150.859          44093.566

SEP             0.       185165.109          43436.949

OCT             0.       143051.328          39532.227

NOV             0.       108999.109          32650.715

           --------     ------------     --------------

ANNUAL          0.       173725.641          44093.566
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Spc (T.N13)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Spc (T.N13)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        34807.629           6338.171

JUL             0.       137311.125          11199.087

AUG             0.       113386.289          11091.615

SEP             0.        89352.000          10550.313

OCT             0.        67060.695           9583.624

NOV             0.        51744.535           7949.731

           --------     ------------     --------------

ANNUAL          0.        88424.031          11199.087
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Spc (T.W14)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Spc (T.W14)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.        21753.717           3968.837

JUL             0.       228598.484          43986.156

AUG             0.       214135.156          43994.570

SEP             0.       184601.703          42235.461

OCT             0.       143264.219          40567.605

NOV             0.       108492.578          31807.365

           --------     ------------     --------------

ANNUAL          0.       173538.344          43994.570
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Spc (T.C15)                  DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Spc (T.C15)                


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Plnm (T.S16)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Plnm (T.S16)        


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Plnm (T.E17)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Plnm (T.E17)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Plnm (T.N18)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Plnm (T.N18)        


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Plnm (T.W19)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Plnm (T.W19)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Plnm (T.C20)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Plnm (T.C20)               


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




DEC             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-A Space Peak Loads Summary                                                       WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                  MULTIPLIER   COOLING LOAD        TIME OF   DRY-  WET-    HEATING LOAD        TIME OF   DRY-  WET-
SPACE NAME                      SPACE  FLOOR      (KBTU/HR)           PEAK   BULB  BULB       (KBTU/HR)           PEAK   BULB  BULB

South Perim Spc (G.S1)             1.     1.         46.630   OCT 25  1 PM   63.F  56.F         -25.677   JAN 27  7 AM   -9.F -10.F
East Perim Spc (G.E2)              1.     1.         48.328   JUL  1 10 AM   90.F  75.F         -26.259   JAN 27  7 AM   -9.F -10.F
North Perim Spc (G.N3)             1.     1.         27.452   JUL  1  5 PM   98.F  75.F         -25.312   JAN 27  7 AM   -9.F -10.F
West Perim Spc (G.W4)              1.     1.         49.359   JUN  4  5 PM   81.F  65.F         -26.758   JAN 27  7 AM   -9.F -10.F
Core Spc (G.C5)                    1.     1.         46.015   AUG 30  5 PM   94.F  76.F           0.000                   0.F   0.F
South Perim Plnm (G.S6)            1.     1.          1.348   AUG  3  4 PM   93.F  74.F          -3.015   JAN 27  7 AM   -9.F -10.F
East Perim Plnm (G.E7)             1.     1.          1.508   JUN  8 12 NOON 88.F  70.F          -3.020   JAN 27  7 AM   -9.F -10.F
North Perim Plnm (G.N8)            1.     1.          1.133   JUL  1  7 PM   92.F  73.F          -3.021   JAN 27  7 AM   -9.F -10.F
West Perim Plnm (G.W9)             1.     1.          1.613   JUN  9  6 PM   95.F  72.F          -3.016   JAN 27  7 AM   -9.F -10.F
Core Plnm (G.C10)                  1.     1.          0.179   JUN 23  3 PM   96.F  75.F          -0.554   JAN 27  7 AM   -9.F -10.F
South Perim Spc (T.S11)            1.     1.         50.154   OCT 25  1 PM   63.F  56.F         -23.293   JAN 27  7 AM   -9.F -10.F
East Perim Spc (T.E12)             1.     1.         51.170   JUL  1 10 AM   90.F  75.F         -23.506   JAN 27  7 AM   -9.F -10.F
North Perim Spc (T.N13)            1.     1.         32.198   JUL  1  5 PM   98.F  75.F         -22.184   JAN 27  7 AM   -9.F -10.F
West Perim Spc (T.W14)             1.     1.         53.749   JUN  4  5 PM   81.F  65.F         -23.829   JAN 27  7 AM   -9.F -10.F
Core Spc (T.C15)                   1.     1.         54.259   AUG 30  5 PM   94.F  76.F           0.000                   0.F   0.F
South Perim Plnm (T.S16)           1.     1.          5.329   JUL  1  4 PM   99.F  75.F          -7.907   JAN 27  8 AM   -7.F  -8.F
East Perim Plnm (T.E17)            1.     1.          5.086   JUL  1  4 PM   99.F  75.F          -7.906   JAN 27  7 AM   -9.F -10.F
North Perim Plnm (T.N18)           1.     1.          4.987   JUL  1  4 PM   99.F  75.F          -7.932   JAN 27  8 AM   -7.F  -8.F
West Perim Plnm (T.W19)            1.     1.          5.289   JUL  1  4 PM   99.F  75.F          -7.931   JAN 27  8 AM   -7.F  -8.F
Core Plnm (T.C20)                  1.     1.         17.846   JUL  1  4 PM   99.F  75.F         -23.113   JAN 27  8 AM   -7.F  -8.F
                                                  ---------                                   ---------
SUM                                                 503.631                                    -264.233


BUILDING PEAK                                       368.691   AUG 30  5 PM   94.F  76.F        -196.818   JAN 27  7 AM   -9.F -10.F
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Spc (G.S1)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Spc (G.S1)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    OCT 25  1PM                                JAN 27  7AM  

    DRY-BULB TEMP                      63 F             17 C                     -9 F            -23 C
    WET-BULB TEMP                      56 F             13 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          181 BTU/H.SQFT   570 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                3.3 KTS          1.7 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            1                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.337     0.392     0.000   0.000                       -2.610    -0.765
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    14.407     4.221     0.000   0.000                      -19.000    -5.567
     WINDOW GLASS SOLAR       21.591     6.326     0.000   0.000                        1.042     0.305
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -0.997    -0.292     0.000   0.000                       -3.146    -0.922
     OCCUPANTS TO SPACE        1.154     0.338     1.380   0.404                        0.023     0.007
     LIGHT     TO SPACE        4.171     1.222     0.000   0.000                        0.202     0.059
     EQUIPMENT TO SPACE        5.106     1.496     0.000   0.000                        0.977     0.286
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION             -0.138    -0.041     0.004   0.001                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    46.630    13.663     1.384   0.406                      -25.677    -7.523
     TOTAL / AREA              0.032     0.101     0.001   0.003                       -0.018    -0.056

     TOTAL LOAD               48.014 KBTU/H       14.068  KW                -25.677 KBTU/H       -7.523  KW 
     TOTAL LOAD / AREA        33.07  BTU/H.SQFT  104.289  W/M2               17.684 BTU/H.SQFT   55.772  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Spc (G.E2)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Spc (G.E2)           
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1 10AM                                JAN 27  7AM  

    DRY-BULB TEMP                      90 F             32 C                     -9 F            -23 C
    WET-BULB TEMP                      75 F             24 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          211 BTU/H.SQFT   665 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                2.6 KTS          1.3 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.756     0.515     0.000   0.000                       -2.616    -0.766
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    19.095     5.595     0.000   0.000                      -19.013    -5.571
     WINDOW GLASS SOLAR       18.734     5.489     0.000   0.000                        0.480     0.141
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -1.227    -0.359     0.000   0.000                       -3.146    -0.922
     OCCUPANTS TO SPACE        0.997     0.292     1.380   0.404                        0.023     0.007
     LIGHT     TO SPACE        3.667     1.074     0.000   0.000                        0.202     0.059
     EQUIPMENT TO SPACE        4.908     1.438     0.000   0.000                        0.977     0.286
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.397     0.116     0.564   0.165                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    48.328    14.160     1.944   0.570                      -26.259    -7.694
     TOTAL / AREA              0.033     0.105     0.001   0.004                       -0.018    -0.057

     TOTAL LOAD               50.272 KBTU/H       14.730  KW                -26.259 KBTU/H       -7.694  KW 
     TOTAL LOAD / AREA        34.62  BTU/H.SQFT  109.193  W/M2               18.085 BTU/H.SQFT   57.036  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Spc (G.N3)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Spc (G.N3)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  5PM                                JAN 27  7AM  

    DRY-BULB TEMP                      98 F             37 C                     -9 F            -23 C
    WET-BULB TEMP                      75 F             24 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          153 BTU/H.SQFT   482 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.6 KTS          2.4 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            5                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.171     0.343     0.000   0.000                       -2.634    -0.772
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     7.882     2.310     0.000   0.000                      -18.072    -5.295
     WINDOW GLASS SOLAR        7.737     2.267     0.000   0.000                        0.519     0.152
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -1.197    -0.351     0.000   0.000                       -3.168    -0.928
     OCCUPANTS TO SPACE        1.167     0.342     1.380   0.404                        0.023     0.007
     LIGHT     TO SPACE        4.182     1.225     0.000   0.000                        0.204     0.060
     EQUIPMENT TO SPACE        5.126     1.502     0.000   0.000                        0.981     0.287
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              1.383     0.405     0.955   0.280                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    27.452     8.043     2.335   0.684                      -25.312    -7.416
     TOTAL / AREA              0.019     0.060     0.002   0.005                       -0.017    -0.055

     TOTAL LOAD               29.787 KBTU/H        8.728  KW                -25.312 KBTU/H       -7.416  KW 
     TOTAL LOAD / AREA        20.51  BTU/H.SQFT   64.700  W/M2               17.432 BTU/H.SQFT   54.979  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Spc (G.W4)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Spc (G.W4)           
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUN  4  5PM                                JAN 27  7AM  

    DRY-BULB TEMP                      81 F             27 C                     -9 F            -23 C
    WET-BULB TEMP                      65 F             18 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          194 BTU/H.SQFT   611 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                0.0 KTS          0.0 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            2                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.528     0.448     0.000   0.000                       -2.612    -0.765
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    19.758     5.789     0.000   0.000                      -19.615    -5.747
     WINDOW GLASS SOLAR       18.666     5.469     0.000   0.000                        0.579     0.170
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -1.807    -0.529     0.000   0.000                       -3.146    -0.922
     OCCUPANTS TO SPACE        1.200     0.352     1.380   0.404                        0.023     0.007
     LIGHT     TO SPACE        4.305     1.261     0.000   0.000                        0.202     0.059
     EQUIPMENT TO SPACE        5.165     1.513     0.000   0.000                        0.977     0.286
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.543     0.159     0.240   0.070                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    49.359    14.462     1.621   0.475                      -26.758    -7.840
     TOTAL / AREA              0.034     0.107     0.001   0.004                       -0.018    -0.058

     TOTAL LOAD               50.980 KBTU/H       14.937  KW                -26.758 KBTU/H       -7.840  KW 
     TOTAL LOAD / AREA        35.11  BTU/H.SQFT  110.731  W/M2               18.428 BTU/H.SQFT   58.119  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Spc (G.C5)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Spc (G.C5)                 
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          60221  CUFT      1705   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    AUG 30  5PM                                             

    DRY-BULB TEMP                      94 F             34 C
    WET-BULB TEMP                      76 F             24 C
    TOT HORIZONTAL SOLAR RAD          136 BTU/H.SQFT   428 W/M2
    WINDSPEED AT SPACE                8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            3



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -0.395    -0.116     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        9.969     2.921    10.434   3.057                        0.000     0.000
     LIGHT     TO SPACE       17.564     5.146     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE       18.671     5.471     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.206     0.060     0.250   0.073                        0.000     0.000
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    46.015    13.482    10.684   3.130                        0.000     0.000
     TOTAL / AREA              0.007     0.022     0.002   0.005                        0.000     0.000

     TOTAL LOAD               56.699 KBTU/H       16.613  KW                  0.000 KBTU/H        0.000  KW 
     TOTAL LOAD / AREA         8.47  BTU/H.SQFT   26.724  W/M2                0.000 BTU/H.SQFT    0.000  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Plnm (G.S6)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Plnm (G.S6)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    AUG  3  4PM                                JAN 27  7AM  

    DRY-BULB TEMP                      93 F             34 C                     -9 F            -23 C
    WET-BULB TEMP                      74 F             23 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          215 BTU/H.SQFT   677 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE               10.4 KTS          5.4 M/S                  6.9 KTS          3.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            3                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.046     0.307     0.000   0.000                       -1.960    -0.574
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.302     0.088     0.287   0.084                       -1.055    -0.309
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     1.348     0.395     0.287   0.084                       -3.015    -0.883
     TOTAL / AREA              0.001     0.003     0.000   0.001                       -0.002    -0.007

     TOTAL LOAD                1.635 KBTU/H        0.479  KW                 -3.015 KBTU/H       -0.883  KW 
     TOTAL LOAD / AREA         1.13  BTU/H.SQFT    3.551  W/M2                2.076 BTU/H.SQFT    6.548  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Plnm (G.E7)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Plnm (G.E7)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUN  8 12NOON                              JAN 27  7AM  

    DRY-BULB TEMP                      88 F             31 C                     -9 F            -23 C
    WET-BULB TEMP                      70 F             21 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          261 BTU/H.SQFT   822 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.9 KTS          2.5 M/S                  6.9 KTS          3.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            6                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.271     0.372     0.000   0.000                       -1.965    -0.576
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.237     0.069     0.171   0.050                       -1.055    -0.309
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     1.508     0.442     0.171   0.050                       -3.020    -0.885
     TOTAL / AREA              0.001     0.003     0.000   0.000                       -0.002    -0.007

     TOTAL LOAD                1.679 KBTU/H        0.492  KW                 -3.020 KBTU/H       -0.885  KW 
     TOTAL LOAD / AREA         1.16  BTU/H.SQFT    3.648  W/M2                2.080 BTU/H.SQFT    6.561  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Plnm (G.N8)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Plnm (G.N8)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  7PM                                JAN 27  7AM  

    DRY-BULB TEMP                      92 F             33 C                     -9 F            -23 C
    WET-BULB TEMP                      73 F             23 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD           70 BTU/H.SQFT   220 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                5.6 KTS          2.9 M/S                  6.9 KTS          3.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            2                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.843     0.247     0.000   0.000                       -1.966    -0.576
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.290     0.085     0.249   0.073                       -1.055    -0.309
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     1.133     0.332     0.249   0.073                       -3.021    -0.885
     TOTAL / AREA              0.001     0.002     0.000   0.001                       -0.002    -0.007

     TOTAL LOAD                1.382 KBTU/H        0.405  KW                 -3.021 KBTU/H       -0.885  KW 
     TOTAL LOAD / AREA         0.95  BTU/H.SQFT    3.002  W/M2                2.081 BTU/H.SQFT    6.562  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Plnm (G.W9)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Plnm (G.W9)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUN  9  6PM                                JAN 27  7AM  

    DRY-BULB TEMP                      95 F             35 C                     -9 F            -23 C
    WET-BULB TEMP                      72 F             22 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          125 BTU/H.SQFT   394 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.9 KTS          2.5 M/S                  6.9 KTS          3.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            4                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.285     0.376     0.000   0.000                       -1.961    -0.575
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.328     0.096     0.162   0.048                       -1.055    -0.309
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     1.613     0.473     0.162   0.048                       -3.016    -0.884
     TOTAL / AREA              0.001     0.004     0.000   0.000                       -0.002    -0.007

     TOTAL LOAD                1.775 KBTU/H        0.520  KW                 -3.016 KBTU/H       -0.884  KW 
     TOTAL LOAD / AREA         1.22  BTU/H.SQFT    3.855  W/M2                2.077 BTU/H.SQFT    6.551  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Plnm (G.C10)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Plnm (G.C10)               
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          20074  CUFT       568   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUN 23  3PM                                JAN 27  7AM  

    DRY-BULB TEMP                      96 F             36 C                     -9 F            -23 C
    WET-BULB TEMP                      75 F             24 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          255 BTU/H.SQFT   803 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE               11.1 KTS          5.7 M/S                  6.9 KTS          3.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            6                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                       -0.000    -0.000
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.179     0.053     0.153   0.045                       -0.554    -0.162
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     0.179     0.053     0.153   0.045                       -0.554    -0.162
     TOTAL / AREA              0.000     0.000     0.000   0.000                       -0.000    -0.000

     TOTAL LOAD                0.333 KBTU/H        0.097  KW                 -0.554 KBTU/H       -0.162  KW 
     TOTAL LOAD / AREA         0.05  BTU/H.SQFT    0.157  W/M2                0.083 BTU/H.SQFT    0.261  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Spc (T.S11)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Spc (T.S11)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    OCT 25  1PM                                JAN 27  7AM  

    DRY-BULB TEMP                      63 F             17 C                     -9 F            -23 C
    WET-BULB TEMP                      56 F             13 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          181 BTU/H.SQFT   570 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                3.3 KTS          1.7 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            1                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.304     0.382     0.000   0.000                       -2.681    -0.786
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    15.582     4.566     0.000   0.000                      -19.215    -5.630
     WINDOW GLASS SOLAR       21.796     6.386     0.000   0.000                        0.317     0.093
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        1.082     0.317     1.162   0.340                        0.003     0.001
     LIGHT     TO SPACE        4.461     1.307     0.000   0.000                        0.012     0.003
     EQUIPMENT TO SPACE        6.067     1.778     0.000   0.000                        1.436     0.421
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION             -0.138    -0.041     0.004   0.001                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    50.154    14.695     1.165   0.341                      -23.293    -6.825
     TOTAL / AREA              0.035     0.109     0.001   0.003                       -0.016    -0.051

     TOTAL LOAD               51.320 KBTU/H       15.037  KW                -23.293 KBTU/H       -6.825  KW 
     TOTAL LOAD / AREA        35.34  BTU/H.SQFT  111.469  W/M2               16.042 BTU/H.SQFT   50.594  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Spc (T.E12)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Spc (T.E12)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1 10AM                                JAN 27  7AM  

    DRY-BULB TEMP                      90 F             32 C                     -9 F            -23 C
    WET-BULB TEMP                      75 F             24 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          211 BTU/H.SQFT   665 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                2.6 KTS          1.3 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.728     0.506     0.000   0.000                       -2.686    -0.787
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    19.970     5.851     0.000   0.000                      -19.244    -5.638
     WINDOW GLASS SOLAR       18.493     5.418     0.000   0.000                        0.139     0.041
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.916     0.268     1.162   0.340                        0.003     0.001
     LIGHT     TO SPACE        3.856     1.130     0.000   0.000                        0.012     0.003
     EQUIPMENT TO SPACE        5.812     1.703     0.000   0.000                        1.436     0.421
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.397     0.116     0.564   0.165                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    51.170    14.993     1.725   0.506                      -23.506    -6.887
     TOTAL / AREA              0.035     0.111     0.001   0.004                       -0.016    -0.051

     TOTAL LOAD               52.896 KBTU/H       15.498  KW                -23.506 KBTU/H       -6.887  KW 
     TOTAL LOAD / AREA        36.43  BTU/H.SQFT  114.892  W/M2               16.189 BTU/H.SQFT   51.057  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Spc (T.N13)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Spc (T.N13)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  5PM                                JAN 27  7AM  

    DRY-BULB TEMP                      98 F             37 C                     -9 F            -23 C
    WET-BULB TEMP                      75 F             24 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          153 BTU/H.SQFT   482 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.6 KTS          2.4 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            5                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.212     0.355     0.000   0.000                       -2.708    -0.793
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     8.186     2.399     0.000   0.000                      -18.009    -5.277
     WINDOW GLASS SOLAR        9.251     2.711     0.000   0.000                        0.242     0.071
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        1.175     0.344     1.162   0.340                        0.003     0.001
     LIGHT     TO SPACE        4.776     1.399     0.000   0.000                        0.012     0.003
     EQUIPMENT TO SPACE        6.214     1.821     0.000   0.000                        1.441     0.422
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              1.383     0.405     0.955   0.280                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    32.198     9.434     2.116   0.620                      -22.184    -6.500
     TOTAL / AREA              0.022     0.070     0.001   0.005                       -0.015    -0.048

     TOTAL LOAD               34.314 KBTU/H       10.054  KW                -22.184 KBTU/H       -6.500  KW 
     TOTAL LOAD / AREA        23.63  BTU/H.SQFT   74.532  W/M2               15.278 BTU/H.SQFT   48.184  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Spc (T.W14)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Spc (T.W14)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUN  4  5PM                                JAN 27  7AM  

    DRY-BULB TEMP                      81 F             27 C                     -9 F            -23 C
    WET-BULB TEMP                      65 F             18 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          194 BTU/H.SQFT   611 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                0.0 KTS          0.0 M/S                  6.6 KTS          3.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            2                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.529     0.448     0.000   0.000                       -2.682    -0.786
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    21.122     6.189     0.000   0.000                      -19.812    -5.805
     WINDOW GLASS SOLAR       18.348     5.376     0.000   0.000                        0.380     0.111
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        1.181     0.346     1.162   0.340                        0.003     0.001
     LIGHT     TO SPACE        4.807     1.408     0.000   0.000                        0.012     0.003
     EQUIPMENT TO SPACE        6.218     1.822     0.000   0.000                        1.436     0.421
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.543     0.159     0.240   0.070                       -3.165    -0.927
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    53.749    15.748     1.402   0.411                      -23.829    -6.982
     TOTAL / AREA              0.037     0.117     0.001   0.003                       -0.016    -0.052

     TOTAL LOAD               55.151 KBTU/H       16.159  KW                -23.829 KBTU/H       -6.982  KW 
     TOTAL LOAD / AREA        37.98  BTU/H.SQFT  119.791  W/M2               16.411 BTU/H.SQFT   51.757  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Spc (T.C15)                                WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Spc (T.C15)                
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          60221  CUFT      1705   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    AUG 30  5PM                                             

    DRY-BULB TEMP                      94 F             34 C
    WET-BULB TEMP                      76 F             24 C
    TOT HORIZONTAL SOLAR RAD          136 BTU/H.SQFT   428 W/M2
    WINDSPEED AT SPACE                8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            3



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE       12.201     3.575    11.679   3.422                        0.000     0.000
     LIGHT     TO SPACE       20.003     5.861     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE       21.849     6.402     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.206     0.060     0.250   0.073                        0.000     0.000
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    54.259    15.898    11.929   3.495                        0.000     0.000
     TOTAL / AREA              0.008     0.026     0.002   0.006                        0.000     0.000

     TOTAL LOAD               66.188 KBTU/H       19.393  KW                  0.000 KBTU/H        0.000  KW 
     TOTAL LOAD / AREA         9.89  BTU/H.SQFT   31.197  W/M2                0.000 BTU/H.SQFT    0.000  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Plnm (T.S16)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Plnm (T.S16)        
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  4PM                                JAN 27  8AM  

    DRY-BULB TEMP                      99 F             37 C                     -7 F            -22 C
    WET-BULB TEMP                      75 F             24 C                     -8 F            -22 C
    TOT HORIZONTAL SOLAR RAD          187 BTU/H.SQFT   589 W/M2                  13 BTU/H.SQFT    40 W/M2
    WINDSPEED AT SPACE                6.3 KTS          3.2 M/S                  8.3 KTS          4.3 M/S
    CLOUD AMOUNT 0(CLEAR)-10            7                                         6



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.297     0.380     0.000   0.000                       -2.007    -0.588
     ROOF CONDUCTION           3.841     1.125     0.000   0.000                       -4.871    -1.427
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.191     0.056     0.121   0.035                       -1.028    -0.301
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     5.329     1.561     0.121   0.035                       -7.907    -2.317
     TOTAL / AREA              0.004     0.012     0.000   0.000                       -0.005    -0.017

     TOTAL LOAD                5.449 KBTU/H        1.597  KW                 -7.907 KBTU/H       -2.317  KW 
     TOTAL LOAD / AREA         3.75  BTU/H.SQFT   11.836  W/M2                5.445 BTU/H.SQFT   17.173  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Plnm (T.E17)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Plnm (T.E17)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  4PM                                JAN 27  7AM  

    DRY-BULB TEMP                      99 F             37 C                     -9 F            -23 C
    WET-BULB TEMP                      75 F             24 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          187 BTU/H.SQFT   589 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                6.3 KTS          3.2 M/S                  6.9 KTS          3.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            7                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.054     0.309     0.000   0.000                       -2.028    -0.594
     ROOF CONDUCTION           3.841     1.125     0.000   0.000                       -4.822    -1.413
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.191     0.056     0.121   0.035                       -1.055    -0.309
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     5.086     1.490     0.121   0.035                       -7.906    -2.316
     TOTAL / AREA              0.004     0.011     0.000   0.000                       -0.005    -0.017

     TOTAL LOAD                5.206 KBTU/H        1.525  KW                 -7.906 KBTU/H       -2.316  KW 
     TOTAL LOAD / AREA         3.59  BTU/H.SQFT   11.309  W/M2                5.445 BTU/H.SQFT   17.171  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Plnm (T.N18)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Plnm (T.N18)        
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  4PM                                JAN 27  8AM  

    DRY-BULB TEMP                      99 F             37 C                     -7 F            -22 C
    WET-BULB TEMP                      75 F             24 C                     -8 F            -22 C
    TOT HORIZONTAL SOLAR RAD          187 BTU/H.SQFT   589 W/M2                  13 BTU/H.SQFT    40 W/M2
    WINDSPEED AT SPACE                6.3 KTS          3.2 M/S                  8.3 KTS          4.3 M/S
    CLOUD AMOUNT 0(CLEAR)-10            7                                         6



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.955     0.280     0.000   0.000                       -2.033    -0.596
     ROOF CONDUCTION           3.841     1.125     0.000   0.000                       -4.871    -1.427
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.191     0.056     0.121   0.035                       -1.028    -0.301
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     4.987     1.461     0.121   0.035                       -7.932    -2.324
     TOTAL / AREA              0.003     0.011     0.000   0.000                       -0.005    -0.017

     TOTAL LOAD                5.107 KBTU/H        1.496  KW                 -7.932 KBTU/H       -2.324  KW 
     TOTAL LOAD / AREA         3.52  BTU/H.SQFT   11.094  W/M2                5.463 BTU/H.SQFT   17.228  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Plnm (T.W19)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Plnm (T.W19)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  4PM                                JAN 27  8AM  

    DRY-BULB TEMP                      99 F             37 C                     -7 F            -22 C
    WET-BULB TEMP                      75 F             24 C                     -8 F            -22 C
    TOT HORIZONTAL SOLAR RAD          187 BTU/H.SQFT   589 W/M2                  13 BTU/H.SQFT    40 W/M2
    WINDSPEED AT SPACE                6.3 KTS          3.2 M/S                  8.3 KTS          4.3 M/S
    CLOUD AMOUNT 0(CLEAR)-10            7                                         6



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.258     0.368     0.000   0.000                       -2.032    -0.595
     ROOF CONDUCTION           3.841     1.125     0.000   0.000                       -4.871    -1.427
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.191     0.056     0.121   0.035                       -1.028    -0.301
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     5.289     1.550     0.121   0.035                       -7.931    -2.324
     TOTAL / AREA              0.004     0.011     0.000   0.000                       -0.005    -0.017

     TOTAL LOAD                5.410 KBTU/H        1.585  KW                 -7.931 KBTU/H       -2.324  KW 
     TOTAL LOAD / AREA         3.73  BTU/H.SQFT   11.751  W/M2                5.462 BTU/H.SQFT   17.227  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Plnm (T.C20)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Plnm (T.C20)               
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          20074  CUFT       568   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL  1  4PM                                JAN 27  8AM  

    DRY-BULB TEMP                      99 F             37 C                     -7 F            -22 C
    WET-BULB TEMP                      75 F             24 C                     -8 F            -22 C
    TOT HORIZONTAL SOLAR RAD          187 BTU/H.SQFT   589 W/M2                  13 BTU/H.SQFT    40 W/M2
    WINDSPEED AT SPACE                6.3 KTS          3.2 M/S                  8.3 KTS          4.3 M/S
    CLOUD AMOUNT 0(CLEAR)-10            7                                         6



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     ROOF CONDUCTION          17.745     5.199     0.000   0.000                      -22.573    -6.614
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.100     0.029     0.063   0.019                       -0.540    -0.158
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    17.846     5.229     0.063   0.019                      -23.113    -6.772
     TOTAL / AREA              0.003     0.008     0.000   0.000                       -0.003    -0.011

     TOTAL LOAD               17.909 KBTU/H        5.247  KW                -23.113 KBTU/H       -6.772  KW 
     TOTAL LOAD / AREA         2.68  BTU/H.SQFT    8.441  W/M2                3.454 BTU/H.SQFT   10.894  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-C BuiLding Peak Load Components                                                  WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



*** BUILDING ***





                    FLOOR  AREA     24998  SQFT      2322   M2 
                    VOLUME         224986  CUFT      6372   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    AUG 30  5PM                                JAN 27  7AM  

    DRY-BULB TEMP                      94 F             34 C                     -9 F            -23 C
    WET-BULB TEMP                      76 F             24 C                    -10 F            -23 C
    TOT HORIZONTAL SOLAR RAD          136 BTU/H.SQFT   428 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                9.0 KTS          4.6 M/S                  6.9 KTS          3.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            3                                         0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           9.380     2.748     0.000   0.000                      -21.230    -6.220
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    82.899    24.289     0.000   0.000                     -151.979   -44.530
     WINDOW GLASS SOLAR       77.551    22.722     0.000   0.000                        3.698     1.083
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -3.148    -0.922     0.000   0.000                      -12.608    -3.694
     OCCUPANTS TO SPACE       31.763     9.307    32.280   9.458                        0.103     0.030
     LIGHT     TO SPACE       74.262    21.759     0.000   0.000                        0.857     0.251
     EQUIPMENT TO SPACE       86.150    25.242     0.000   0.000                        9.661     2.831
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              9.833     2.881    11.933   3.496                      -25.320    -7.419
                            --------   -------   -------  ------                     --------  --------
     TOTAL                   368.691   108.026    44.213  12.955                     -196.818   -57.668
     TOTAL / AREA              0.015     0.047     0.002   0.006                       -0.008    -0.025

     TOTAL LOAD              412.904 KBTU/H      120.981  KW               -196.818 KBTU/H      -57.668  KW 
     TOTAL LOAD / AREA        16.52  BTU/H.SQFT   52.092  W/M2                7.873 BTU/H.SQFT   24.831  W/M2 



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-D Building Monthly Loads Summary                                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN     32.97406    8  14   46.F  39.F       220.225        -57.196   27   7   -9.F -10.F      -196.818        13576.     53.772

FEB     34.10036   25  16   45.F  38.F       244.665        -46.423   19   7    1.F   0.F      -169.197        12277.     53.772

MAR     43.78231   18  15   63.F  47.F       287.840        -35.738    4   6   12.F   9.F      -145.834        13576.     53.772

APR     56.17780   16  16   76.F  55.F       320.095        -17.245   11   4   27.F  26.F       -96.352        13915.     53.772

MAY     73.44405   22  16   90.F  66.F       351.793         -5.871   16   5   39.F  37.F       -59.048        14039.     53.772

JUN     89.02310    7  16   89.F  71.F       359.270         -0.721   28   4   54.F  52.F       -24.722        12988.     53.772

JUL    104.41846    1  16   98.F  75.F       365.987         -0.042   10   5   55.F  47.F        -8.135        14039.     53.772

AUG    101.33808   30  16   94.F  76.F       368.691         -0.120   25   5   51.F  47.F       -22.249        14039.     53.772

SEP     78.36676   13  15   81.F  61.F       337.678         -1.545   29   6   47.F  44.F       -35.920        12988.     53.772

OCT     62.94934    2  14   73.F  55.F       309.427         -8.179   16   6   34.F  30.F       -68.932        14039.     53.772

NOV     40.42524    5  14   65.F  55.F       284.607        -27.908   29   5   20.F  18.F      -122.559        12525.     53.772

DEC     31.05492   26  14   25.F  21.F       191.774        -51.052    2   7    5.F   3.F      -159.700        13576.     53.772
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL    748.055                                           -252.041                                           161580.

MAX                                          368.691                                           -196.818                   53.772
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Spc (G.S1)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.852     0.000     0.000    -1.809    -1.043    -6.328     1.467     0.099     0.492     0.784     0.000    -7.191
JAN  SEN CL    -0.121     0.000     0.000    -0.532    -0.185    -0.569     2.078     0.166     0.603     0.766     0.000     2.207
     LAT CL                                             0.000                         0.203               0.000     0.000     0.203
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.689     0.000     0.000    -1.729    -0.878    -5.098     1.738     0.066     0.357     0.587     0.000    -5.647
FEB  SEN CL    -0.120     0.000     0.000    -0.667    -0.217    -0.453     2.577     0.176     0.643     0.818     0.000     2.756
     LAT CL                                             0.000                         0.214               0.000     0.000     0.214
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.596     0.000     0.000    -1.851    -0.774    -4.398     1.716     0.076     0.392     0.643     0.000    -4.792
MAR  SEN CL    -0.079     0.000     0.000    -0.828    -0.203    -0.114     2.698     0.193     0.721     0.913     0.000     3.302
     LAT CL                                             0.000                         0.231               0.000     0.000     0.231
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.334     0.000     0.000    -1.490    -0.441    -2.457     1.103     0.049     0.272     0.485     0.000    -2.814
APR  SEN CL    -0.019     0.000     0.000    -0.959    -0.127     0.226     2.189     0.229     0.870     1.084     0.000     3.492
     LAT CL                                             0.004                         0.269               0.000     0.000     0.273
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.170     0.000     0.000    -0.864    -0.233    -1.226     0.729     0.033     0.181     0.356     0.000    -1.194
MAY  SEN CL     0.079     0.000     0.000    -1.077    -0.047     0.909     2.263     0.247     0.972     1.238     0.000     4.584
     LAT CL                                             0.124                         0.273               0.000     0.000     0.398
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.038     0.000     0.000    -0.209    -0.052    -0.276     0.204     0.011     0.054     0.122     0.000    -0.185
JUN  SEN CL     0.211     0.000     0.000    -1.095     0.088     1.846     2.515     0.246     1.008     1.371     0.000     6.190
     LAT CL                                             0.245                         0.248               0.000     0.000     0.494
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.008     0.000     0.000    -0.030    -0.011    -0.060     0.049     0.002     0.011     0.028     0.000    -0.019
JUL  SEN CL     0.298     0.000     0.000    -0.805     0.132     2.479     2.951     0.276     1.134     1.563     0.000     8.027
     LAT CL                                             0.424                         0.273               0.000     0.000     0.698
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.004     0.000     0.000    -0.007    -0.006    -0.030     0.024     0.000     0.003     0.010     0.000    -0.010
AUG  SEN CL     0.308     0.000     0.000    -0.506     0.088     2.677     3.733     0.281     1.157     1.586     0.000     9.325
     LAT CL                                             0.461                         0.273               0.000     0.000     0.734
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.042     0.000     0.000    -0.052    -0.057    -0.297     0.213     0.007     0.037     0.086     0.000    -0.104
SEP  SEN CL     0.166     0.000     0.000    -0.411    -0.056     1.683     3.984     0.246     1.012     1.402     0.000     8.025
     LAT CL                                             0.221                         0.248               0.000     0.000     0.469
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.175     0.000     0.000    -0.261    -0.238    -1.269     0.744     0.028     0.159     0.283     0.000    -0.730
OCT  SEN CL     0.034     0.000     0.000    -0.480    -0.161     0.749     3.883     0.252     0.993     1.310     0.000     6.580
     LAT CL                                             0.045                         0.273               0.000     0.000     0.318
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.454     0.000     0.000    -0.761    -0.577    -3.364     1.222     0.047     0.269     0.494     0.000    -3.126
NOV  SEN CL    -0.072     0.000     0.000    -0.440    -0.180    -0.151     2.577     0.197     0.743     0.958     0.000     3.633
     LAT CL                                             0.004                         0.235               0.000     0.000     0.238
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.822     0.000     0.000    -1.456    -0.983    -6.019     1.339     0.134     0.616     0.928     0.000    -6.264
DEC  SEN CL    -0.115     0.000     0.000    -0.362    -0.163    -0.585     1.618     0.132     0.482     0.623     0.000     1.630
     LAT CL                                             0.000                         0.162               0.000     0.000     0.162
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.185     0.000     0.000   -10.519    -5.295   -30.824    10.547     0.552     2.842     4.805     0.000   -32.075
TOT  SEN CL     0.570     0.000     0.000    -8.162    -1.030     8.697    33.067     2.641    10.339    13.631     0.000    59.754
     LAT CL                                             1.530                         2.903               0.000     0.000     4.433
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Spc (G.E2)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.995     0.000     0.000    -2.073    -1.148    -7.287     0.886     0.175     0.768     1.135     0.000    -8.540
JAN  SEN CL    -0.086     0.000     0.000    -0.267    -0.081    -0.506     0.433     0.090     0.328     0.416     0.000     0.327
     LAT CL                                             0.000                         0.113               0.000     0.000     0.113
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.818     0.000     0.000    -1.993    -0.983    -5.954     1.123     0.124     0.567     0.862     0.000    -7.072
FEB  SEN CL    -0.100     0.000     0.000    -0.403    -0.112    -0.569     0.788     0.118     0.433     0.542     0.000     0.696
     LAT CL                                             0.000                         0.146               0.000     0.000     0.146
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.636     0.000     0.000    -1.959    -0.800    -4.649     1.397     0.086     0.430     0.700     0.000    -5.431
MAR  SEN CL    -0.116     0.000     0.000    -0.720    -0.176    -0.600     1.620     0.184     0.684     0.856     0.000     1.731
     LAT CL                                             0.000                         0.222               0.000     0.000     0.223
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.331     0.000     0.000    -1.470    -0.426    -2.457     1.062     0.046     0.250     0.468     0.000    -2.858
APR  SEN CL    -0.036     0.000     0.000    -0.980    -0.142     0.063     2.256     0.232     0.892     1.100     0.000     3.385
     LAT CL                                             0.005                         0.273               0.000     0.000     0.278
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.147     0.000     0.000    -0.731    -0.202    -1.076     0.783     0.028     0.138     0.301     0.000    -0.906
MAY  SEN CL     0.107     0.000     0.000    -1.210    -0.077     1.204     3.456     0.252     1.015     1.293     0.000     6.039
     LAT CL                                             0.130                         0.273               0.000     0.000     0.403
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.029     0.000     0.000    -0.145    -0.040    -0.211     0.182     0.007     0.036     0.085     0.000    -0.113
JUN  SEN CL     0.274     0.000     0.000    -1.159     0.075     2.443     4.057     0.249     1.025     1.408     0.000     8.374
     LAT CL                                             0.249                         0.248               0.000     0.000     0.498
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.002     0.000     0.000    -0.007    -0.003    -0.015     0.016     0.000     0.002     0.006     0.000    -0.003
JUL  SEN CL     0.361     0.000     0.000    -0.829     0.124     3.077     4.669     0.278     1.143     1.585     0.000    10.408
     LAT CL                                             0.425                         0.273               0.000     0.000     0.698
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.007     0.000     0.000    -0.012    -0.009    -0.050     0.039     0.001     0.005     0.018     0.000    -0.015
AUG  SEN CL     0.295     0.000     0.000    -0.501     0.092     2.489     3.828     0.281     1.154     1.578     0.000     9.216
     LAT CL                                             0.461                         0.273               0.000     0.000     0.734
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.060     0.000     0.000    -0.083    -0.080    -0.442     0.258     0.011     0.055     0.136     0.000    -0.205
SEP  SEN CL     0.124     0.000     0.000    -0.380    -0.033     1.194     2.919     0.243     0.993     1.353     0.000     6.413
     LAT CL                                             0.217                         0.248               0.000     0.000     0.466
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.226     0.000     0.000    -0.369    -0.289    -1.645     0.595     0.039     0.215     0.401     0.000    -1.277
OCT  SEN CL    -0.022     0.000     0.000    -0.371    -0.110     0.102     1.835     0.240     0.936     1.192     0.000     3.802
     LAT CL                                             0.034                         0.273               0.000     0.000     0.308
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.525     0.000     0.000    -0.875    -0.640    -3.826     0.678     0.061     0.336     0.598     0.000    -4.193
NOV  SEN CL    -0.107     0.000     0.000    -0.327    -0.117    -0.622     0.818     0.183     0.676     0.854     0.000     1.358
     LAT CL                                             0.003                         0.224               0.000     0.000     0.226
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.976     0.000     0.000    -1.689    -1.097    -7.047     0.767     0.209     0.893     1.292     0.000    -7.648
DEC  SEN CL    -0.055     0.000     0.000    -0.130    -0.049    -0.329     0.213     0.056     0.205     0.259     0.000     0.171
     LAT CL                                             0.000                         0.070               0.000     0.000     0.071
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.752     0.000     0.000   -11.405    -5.718   -34.659     7.786     0.788     3.695     6.002     0.000   -38.262
TOT  SEN CL     0.639     0.000     0.000    -7.276    -0.606     7.945    26.892     2.405     9.486    12.435     0.000    51.919
     LAT CL                                             1.525                         2.639               0.000     0.000     4.164
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Spc (G.N3)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -1.082     0.000     0.000    -2.177    -1.190    -7.383     0.872     0.202     0.868     1.264     0.000    -8.626
JAN  SEN CL    -0.062     0.000     0.000    -0.181    -0.038    -0.408     0.163     0.065     0.237     0.291     0.000     0.067
     LAT CL                                             0.000                         0.079               0.000     0.000     0.079
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.931     0.000     0.000    -2.154    -1.049    -6.324     1.053     0.161     0.707     1.041     0.000    -7.495
FEB  SEN CL    -0.074     0.000     0.000    -0.259    -0.046    -0.485     0.304     0.083     0.300     0.368     0.000     0.191
     LAT CL                                             0.000                         0.099               0.000     0.000     0.099
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.760     0.000     0.000    -2.212    -0.890    -5.224     1.406     0.120     0.571     0.886     0.000    -6.101
MAR  SEN CL    -0.116     0.000     0.000    -0.486    -0.087    -0.756     0.665     0.151     0.552     0.675     0.000     0.598
     LAT CL                                             0.000                         0.182               0.000     0.000     0.183
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.375     0.000     0.000    -1.600    -0.461    -2.606     1.117     0.051     0.289     0.514     0.000    -3.070
APR  SEN CL    -0.104     0.000     0.000    -0.867    -0.108    -0.645     1.467     0.229     0.863     1.059     0.000     1.895
     LAT CL                                             0.003                         0.271               0.000     0.000     0.274
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.175     0.000     0.000    -0.833    -0.225    -1.217     0.776     0.032     0.167     0.342     0.000    -1.133
MAY  SEN CL    -0.002     0.000     0.000    -1.121    -0.055     0.028     2.400     0.250     0.995     1.257     0.000     3.752
     LAT CL                                             0.127                         0.273               0.000     0.000     0.401
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.033     0.000     0.000    -0.168    -0.044    -0.235     0.200     0.008     0.041     0.098     0.000    -0.132
JUN  SEN CL     0.156     0.000     0.000    -1.145     0.079     1.071     3.211     0.251     1.029     1.400     0.000     6.051
     LAT CL                                             0.248                         0.248               0.000     0.000     0.496
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.007     0.000     0.000    -0.023    -0.008    -0.048     0.046     0.002     0.008     0.021     0.000    -0.008
JUL  SEN CL     0.222     0.000     0.000    -0.819     0.130     1.463     3.482     0.278     1.146     1.575     0.000     7.476
     LAT CL                                             0.424                         0.273               0.000     0.000     0.698
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.011     0.000     0.000    -0.022    -0.014    -0.080     0.057     0.001     0.009     0.032     0.000    -0.028
AUG  SEN CL     0.167     0.000     0.000    -0.494     0.097     1.100     2.841     0.283     1.160     1.569     0.000     6.722
     LAT CL                                             0.460                         0.273               0.000     0.000     0.733
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.083     0.000     0.000    -0.118    -0.103    -0.584     0.287     0.015     0.078     0.192     0.000    -0.316
SEP  SEN CL     0.030     0.000     0.000    -0.348    -0.010     0.217     1.995     0.240     0.979     1.301     0.000     4.404
     LAT CL                                             0.215                         0.248               0.000     0.000     0.464
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.252     0.000     0.000    -0.408    -0.306    -1.738     0.511     0.044     0.245     0.442     0.000    -1.463
OCT  SEN CL    -0.094     0.000     0.000    -0.338    -0.093    -0.567     1.190     0.238     0.916     1.156     0.000     2.407
     LAT CL                                             0.032                         0.273               0.000     0.000     0.305
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.572     0.000     0.000    -0.921    -0.670    -3.894     0.645     0.067     0.368     0.644     0.000    -4.334
NOV  SEN CL    -0.122     0.000     0.000    -0.289    -0.087    -0.790     0.493     0.179     0.652     0.813     0.000     0.850
     LAT CL                                             0.003                         0.217               0.000     0.000     0.219
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -1.032     0.000     0.000    -1.727    -1.120    -6.942     0.779     0.220     0.933     1.342     0.000    -7.549
DEC  SEN CL    -0.042     0.000     0.000    -0.104    -0.026    -0.283     0.099     0.048     0.174     0.214     0.000     0.080
     LAT CL                                             0.000                         0.058               0.000     0.000     0.058
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -5.312     0.000     0.000   -12.362    -6.081   -36.275     7.749     0.924     4.282     6.819     0.000   -40.256
TOT  SEN CL    -0.041     0.000     0.000    -6.449    -0.243    -0.055    18.308     2.295     9.001    11.677     0.000    34.492
     LAT CL                                             1.514                         2.496               0.000     0.000     4.010
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Spc (G.W4)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -1.034     0.000     0.000    -2.143    -1.176    -7.715     0.888     0.195     0.845     1.240     0.000    -8.900
JAN  SEN CL    -0.064     0.000     0.000    -0.198    -0.052    -0.380     0.344     0.070     0.251     0.310     0.000     0.280
     LAT CL                                             0.000                         0.083               0.000     0.000     0.083
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.839     0.000     0.000    -2.018    -0.992    -6.260     1.147     0.135     0.610     0.920     0.000    -7.298
FEB  SEN CL    -0.094     0.000     0.000    -0.378    -0.102    -0.506     0.799     0.107     0.390     0.484     0.000     0.700
     LAT CL                                             0.000                         0.127               0.000     0.000     0.127
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.686     0.000     0.000    -2.056    -0.842    -5.126     1.420     0.114     0.531     0.839     0.000    -5.806
MAR  SEN CL    -0.096     0.000     0.000    -0.623    -0.134    -0.452     1.356     0.156     0.583     0.717     0.000     1.506
     LAT CL                                             0.000                         0.182               0.000     0.000     0.183
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.335     0.000     0.000    -1.480    -0.443    -2.490     1.149     0.048     0.267     0.487     0.000    -2.796
APR  SEN CL    -0.044     0.000     0.000    -0.970    -0.125     0.027     2.165     0.230     0.875     1.082     0.000     3.240
     LAT CL                                             0.004                         0.266               0.000     0.000     0.270
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.152     0.000     0.000    -0.754    -0.214    -1.107     0.813     0.028     0.154     0.310     0.000    -0.922
MAY  SEN CL     0.071     0.000     0.000    -1.186    -0.066     0.918     2.945     0.252     0.999     1.284     0.000     5.216
     LAT CL                                             0.131                         0.273               0.000     0.000     0.404
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.030     0.000     0.000    -0.147    -0.041    -0.214     0.184     0.008     0.038     0.087     0.000    -0.114
JUN  SEN CL     0.242     0.000     0.000    -1.157     0.076     2.217     3.862     0.249     1.024     1.406     0.000     7.919
     LAT CL                                             0.249                         0.248               0.000     0.000     0.498
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.001     0.000     0.000    -0.002    -0.001    -0.006     0.006     0.000     0.001     0.002     0.000    -0.000
JUL  SEN CL     0.330     0.000     0.000    -0.833     0.122     2.846     4.352     0.278     1.144     1.589     0.000     9.827
     LAT CL                                             0.425                         0.273               0.000     0.000     0.698
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.005     0.000     0.000    -0.009    -0.007    -0.038     0.033     0.000     0.003     0.013     0.000    -0.011
AUG  SEN CL     0.292     0.000     0.000    -0.504     0.090     2.531     4.040     0.282     1.157     1.583     0.000     9.470
     LAT CL                                             0.461                         0.273               0.000     0.000     0.734
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.066     0.000     0.000    -0.091    -0.088    -0.481     0.271     0.012     0.066     0.150     0.000    -0.227
SEP  SEN CL     0.099     0.000     0.000    -0.372    -0.025     1.011     2.639     0.241     0.983     1.338     0.000     5.915
     LAT CL                                             0.217                         0.248               0.000     0.000     0.465
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.225     0.000     0.000    -0.373    -0.293    -1.677     0.586     0.039     0.219     0.404     0.000    -1.321
OCT  SEN CL    -0.053     0.000     0.000    -0.367    -0.106    -0.118     1.595     0.241     0.933     1.189     0.000     3.313
     LAT CL                                             0.033                         0.273               0.000     0.000     0.306
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.544     0.000     0.000    -0.898    -0.659    -4.030     0.694     0.070     0.373     0.647     0.000    -4.349
NOV  SEN CL    -0.100     0.000     0.000    -0.303    -0.098    -0.592     0.696     0.174     0.639     0.805     0.000     1.221
     LAT CL                                             0.003                         0.211               0.000     0.000     0.214
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.982     0.000     0.000    -1.691    -1.108    -7.204     0.784     0.207     0.887     1.290     0.000    -7.817
DEC  SEN CL    -0.055     0.000     0.000    -0.127    -0.038    -0.336     0.221     0.058     0.211     0.261     0.000     0.195
     LAT CL                                             0.000                         0.070               0.000     0.000     0.071
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.899     0.000     0.000   -11.662    -5.865   -36.348     7.976     0.857     3.993     6.388     0.000   -39.560
TOT  SEN CL     0.528     0.000     0.000    -7.019    -0.460     7.166    25.015     2.336     9.188    12.048     0.000    48.802
     LAT CL                                             1.524                         2.530               0.000     0.000     4.054
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Spc (G.C5)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JAN  SEN CL     0.000     0.000     0.000    -1.347    -0.215     0.000     0.000     2.326     4.633     5.458     0.000    10.856
     LAT CL                                             0.000                         1.972               0.000     0.000     1.972
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
FEB  SEN CL     0.000     0.000     0.000    -1.377    -0.192     0.000     0.000     2.137     4.250     4.954     0.000     9.772
     LAT CL                                             0.000                         1.784               0.000     0.000     1.784
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
MAR  SEN CL     0.000     0.000     0.000    -1.541    -0.171     0.000     0.000     2.396     4.757     5.499     0.000    10.940
     LAT CL                                             0.000                         1.972               0.000     0.000     1.972
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
APR  SEN CL     0.000     0.000     0.000    -1.409    -0.099     0.000     0.000     2.446     4.845     5.544     0.000    11.326
     LAT CL                                             0.001                         2.066               0.000     0.000     2.067
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
MAY  SEN CL     0.000     0.000     0.000    -1.117    -0.049     0.000     0.000     2.472     4.903     5.632     0.000    11.841
     LAT CL                                             0.027                         2.066               0.000     0.000     2.093
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUN  SEN CL     0.000     0.000     0.000    -0.751     0.006     0.000     0.000     2.281     4.535     5.271     0.000    11.343
     LAT CL                                             0.045                         1.878               0.000     0.000     1.923
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.000     0.000     0.000    -0.482     0.021     0.000     0.000     2.444     4.852     5.616     0.000    12.451
     LAT CL                                             0.074                         2.066               0.000     0.000     2.140
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.000     0.000     0.000    -0.296     0.014     0.000     0.000     2.498     4.950     5.647     0.000    12.814
     LAT CL                                             0.081                         2.066               0.000     0.000     2.147
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.000     0.000     0.000    -0.266    -0.020     0.000     0.000     2.234     4.451     5.244     0.000    11.644
     LAT CL                                             0.039                         1.878               0.000     0.000     1.917
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.000     0.000     0.000    -0.425    -0.070     0.000     0.000     2.466     4.891     5.628     0.000    12.490
     LAT CL                                             0.009                         2.066               0.000     0.000     2.075
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.000     0.000     0.000    -0.690    -0.132     0.000     0.000     2.163     4.316     5.114     0.000    10.771
     LAT CL                                             0.001                         1.784               0.000     0.000     1.785
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
DEC  SEN CL     0.000     0.000     0.000    -1.045    -0.201     0.000     0.000     2.337     4.653     5.465     0.000    11.209
     LAT CL                                             0.001                         1.972               0.000     0.000     1.973
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
TOT  SEN CL     0.000     0.000     0.000   -10.746    -1.107     0.000     0.000    28.200    56.037    65.073     0.000   137.456
     LAT CL                                             0.279                        23.570               0.000     0.000    23.849
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Plnm (G.S6)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.740     0.000     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -1.112
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.615     0.000     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -0.947
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.522     0.000     0.000     0.000    -0.293     0.000     0.000     0.000     0.000     0.000     0.000    -0.815
MAR  SEN CL     0.006     0.000     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000     0.003
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.295     0.000     0.000     0.000    -0.169     0.000     0.000     0.000     0.000     0.000     0.000    -0.464
APR  SEN CL     0.025     0.000     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000     0.021
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.141     0.000     0.000     0.000    -0.093     0.000     0.000     0.000     0.000     0.000     0.000    -0.235
MAY  SEN CL     0.070     0.000     0.000     0.000     0.007     0.000     0.000     0.000     0.000     0.000     0.000     0.077
     LAT CL                                             0.029                         0.000               0.000     0.000     0.029
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.036     0.000     0.000     0.000    -0.024     0.000     0.000     0.000     0.000     0.000     0.000    -0.060
JUN  SEN CL     0.164     0.000     0.000     0.000     0.034     0.000     0.000     0.000     0.000     0.000     0.000     0.198
     LAT CL                                             0.068                         0.000               0.000     0.000     0.068
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.011     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.019
JUL  SEN CL     0.228     0.000     0.000     0.000     0.042     0.000     0.000     0.000     0.000     0.000     0.000     0.270
     LAT CL                                             0.119                         0.000               0.000     0.000     0.119
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.013     0.000     0.000     0.000    -0.013     0.000     0.000     0.000     0.000     0.000     0.000    -0.027
AUG  SEN CL     0.241     0.000     0.000     0.000     0.035     0.000     0.000     0.000     0.000     0.000     0.000     0.276
     LAT CL                                             0.126                         0.000               0.000     0.000     0.126
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.062     0.000     0.000     0.000    -0.046     0.000     0.000     0.000     0.000     0.000     0.000    -0.109
SEP  SEN CL     0.152     0.000     0.000     0.000     0.011     0.000     0.000     0.000     0.000     0.000     0.000     0.163
     LAT CL                                             0.055                         0.000               0.000     0.000     0.055
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.177     0.000     0.000     0.000    -0.112     0.000     0.000     0.000     0.000     0.000     0.000    -0.289
OCT  SEN CL     0.066     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000     0.058
     LAT CL                                             0.003                         0.000               0.000     0.000     0.003
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.415     0.000     0.000     0.000    -0.228     0.000     0.000     0.000     0.000     0.000     0.000    -0.643
NOV  SEN CL     0.014     0.000     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000     0.009
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.712     0.000     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -1.058
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -3.739     0.000     0.000     0.000    -2.038     0.000     0.000     0.000     0.000     0.000     0.000    -5.777
TOT  SEN CL     0.965     0.000     0.000     0.000     0.110     0.000     0.000     0.000     0.000     0.000     0.000     1.075
     LAT CL                                             0.400                         0.000               0.000     0.000     0.400
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Plnm (G.E7)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.819     0.000     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -1.192
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.696     0.000     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -1.028
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.572     0.000     0.000     0.000    -0.297     0.000     0.000     0.000     0.000     0.000     0.000    -0.868
MAR  SEN CL     0.000     0.000     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.301     0.000     0.000     0.000    -0.169     0.000     0.000     0.000     0.000     0.000     0.000    -0.471
APR  SEN CL     0.021     0.000     0.000     0.000    -0.003     0.000     0.000     0.000     0.000     0.000     0.000     0.018
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.130     0.000     0.000     0.000    -0.091     0.000     0.000     0.000     0.000     0.000     0.000    -0.221
MAY  SEN CL     0.096     0.000     0.000     0.000     0.005     0.000     0.000     0.000     0.000     0.000     0.000     0.101
     LAT CL                                             0.030                         0.000               0.000     0.000     0.030
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.030     0.000     0.000     0.000    -0.024     0.000     0.000     0.000     0.000     0.000     0.000    -0.054
JUN  SEN CL     0.213     0.000     0.000     0.000     0.033     0.000     0.000     0.000     0.000     0.000     0.000     0.246
     LAT CL                                             0.069                         0.000               0.000     0.000     0.069
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.008     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.017
JUL  SEN CL     0.277     0.000     0.000     0.000     0.042     0.000     0.000     0.000     0.000     0.000     0.000     0.319
     LAT CL                                             0.119                         0.000               0.000     0.000     0.119
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.014     0.000     0.000     0.000    -0.014     0.000     0.000     0.000     0.000     0.000     0.000    -0.028
AUG  SEN CL     0.230     0.000     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.265
     LAT CL                                             0.125                         0.000               0.000     0.000     0.125
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.068     0.000     0.000     0.000    -0.048     0.000     0.000     0.000     0.000     0.000     0.000    -0.115
SEP  SEN CL     0.114     0.000     0.000     0.000     0.012     0.000     0.000     0.000     0.000     0.000     0.000     0.126
     LAT CL                                             0.052                         0.000               0.000     0.000     0.052
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.208     0.000     0.000     0.000    -0.119     0.000     0.000     0.000     0.000     0.000     0.000    -0.326
OCT  SEN CL     0.019     0.000     0.000     0.000    -0.001     0.000     0.000     0.000     0.000     0.000     0.000     0.018
     LAT CL                                             0.003                         0.000               0.000     0.000     0.003
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.480     0.000     0.000     0.000    -0.232     0.000     0.000     0.000     0.000     0.000     0.000    -0.713
NOV  SEN CL     0.001     0.000     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.001
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.780     0.000     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -1.127
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.108     0.000     0.000     0.000    -2.052     0.000     0.000     0.000     0.000     0.000     0.000    -6.160
TOT  SEN CL     0.971     0.000     0.000     0.000     0.124     0.000     0.000     0.000     0.000     0.000     0.000     1.095
     LAT CL                                             0.398                         0.000               0.000     0.000     0.398
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Plnm (G.N8)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.860     0.000     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -1.232
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.755     0.000     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -1.087
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.659     0.000     0.000     0.000    -0.297     0.000     0.000     0.000     0.000     0.000     0.000    -0.955
MAR  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.363     0.000     0.000     0.000    -0.173     0.000     0.000     0.000     0.000     0.000     0.000    -0.535
APR  SEN CL     0.002     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.002
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.178     0.000     0.000     0.000    -0.097     0.000     0.000     0.000     0.000     0.000     0.000    -0.275
MAY  SEN CL     0.044     0.000     0.000     0.000     0.011     0.000     0.000     0.000     0.000     0.000     0.000     0.055
     LAT CL                                             0.028                         0.000               0.000     0.000     0.028
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.037     0.000     0.000     0.000    -0.025     0.000     0.000     0.000     0.000     0.000     0.000    -0.062
JUN  SEN CL     0.128     0.000     0.000     0.000     0.034     0.000     0.000     0.000     0.000     0.000     0.000     0.162
     LAT CL                                             0.068                         0.000               0.000     0.000     0.068
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.012     0.000     0.000     0.000    -0.009     0.000     0.000     0.000     0.000     0.000     0.000    -0.021
JUL  SEN CL     0.172     0.000     0.000     0.000     0.043     0.000     0.000     0.000     0.000     0.000     0.000     0.214
     LAT CL                                             0.116                         0.000               0.000     0.000     0.116
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.021     0.000     0.000     0.000    -0.015     0.000     0.000     0.000     0.000     0.000     0.000    -0.036
AUG  SEN CL     0.138     0.000     0.000     0.000     0.037     0.000     0.000     0.000     0.000     0.000     0.000     0.175
     LAT CL                                             0.120                         0.000               0.000     0.000     0.120
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.093     0.000     0.000     0.000    -0.051     0.000     0.000     0.000     0.000     0.000     0.000    -0.144
SEP  SEN CL     0.052     0.000     0.000     0.000     0.015     0.000     0.000     0.000     0.000     0.000     0.000     0.067
     LAT CL                                             0.050                         0.000               0.000     0.000     0.050
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.264     0.000     0.000     0.000    -0.121     0.000     0.000     0.000     0.000     0.000     0.000    -0.385
OCT  SEN CL     0.003     0.000     0.000     0.000     0.001     0.000     0.000     0.000     0.000     0.000     0.000     0.005
     LAT CL                                             0.002                         0.000               0.000     0.000     0.002
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.521     0.000     0.000     0.000    -0.232     0.000     0.000     0.000     0.000     0.000     0.000    -0.754
NOV  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.808     0.000     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -1.154
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.570     0.000     0.000     0.000    -2.071     0.000     0.000     0.000     0.000     0.000     0.000    -6.641
TOT  SEN CL     0.539     0.000     0.000     0.000     0.142     0.000     0.000     0.000     0.000     0.000     0.000     0.681
     LAT CL                                             0.383                         0.000               0.000     0.000     0.383
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Plnm (G.W9)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.832     0.000     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -1.204
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.707     0.000     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -1.039
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.595     0.000     0.000     0.000    -0.296     0.000     0.000     0.000     0.000     0.000     0.000    -0.892
MAR  SEN CL     0.001     0.000     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.001
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.311     0.000     0.000     0.000    -0.168     0.000     0.000     0.000     0.000     0.000     0.000    -0.479
APR  SEN CL     0.022     0.000     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000     0.018
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.142     0.000     0.000     0.000    -0.091     0.000     0.000     0.000     0.000     0.000     0.000    -0.233
MAY  SEN CL     0.078     0.000     0.000     0.000     0.005     0.000     0.000     0.000     0.000     0.000     0.000     0.083
     LAT CL                                             0.030                         0.000               0.000     0.000     0.030
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.032     0.000     0.000     0.000    -0.024     0.000     0.000     0.000     0.000     0.000     0.000    -0.056
JUN  SEN CL     0.190     0.000     0.000     0.000     0.033     0.000     0.000     0.000     0.000     0.000     0.000     0.222
     LAT CL                                             0.069                         0.000               0.000     0.000     0.069
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.008     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.015
JUL  SEN CL     0.253     0.000     0.000     0.000     0.041     0.000     0.000     0.000     0.000     0.000     0.000     0.295
     LAT CL                                             0.121                         0.000               0.000     0.000     0.121
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.013     0.000     0.000     0.000    -0.013     0.000     0.000     0.000     0.000     0.000     0.000    -0.026
AUG  SEN CL     0.227     0.000     0.000     0.000     0.035     0.000     0.000     0.000     0.000     0.000     0.000     0.262
     LAT CL                                             0.127                         0.000               0.000     0.000     0.127
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.076     0.000     0.000     0.000    -0.048     0.000     0.000     0.000     0.000     0.000     0.000    -0.124
SEP  SEN CL     0.099     0.000     0.000     0.000     0.012     0.000     0.000     0.000     0.000     0.000     0.000     0.111
     LAT CL                                             0.054                         0.000               0.000     0.000     0.054
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.228     0.000     0.000     0.000    -0.119     0.000     0.000     0.000     0.000     0.000     0.000    -0.347
OCT  SEN CL     0.016     0.000     0.000     0.000    -0.001     0.000     0.000     0.000     0.000     0.000     0.000     0.015
     LAT CL                                             0.002                         0.000               0.000     0.000     0.002
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.490     0.000     0.000     0.000    -0.232     0.000     0.000     0.000     0.000     0.000     0.000    -0.722
NOV  SEN CL     0.001     0.000     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.001
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.785     0.000     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -1.132
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.220     0.000     0.000     0.000    -2.049     0.000     0.000     0.000     0.000     0.000     0.000    -6.269
TOT  SEN CL     0.886     0.000     0.000     0.000     0.121     0.000     0.000     0.000     0.000     0.000     0.000     1.006
     LAT CL                                             0.404                         0.000               0.000     0.000     0.404
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Plnm (G.C10)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.000     0.000     0.000     0.000    -0.195     0.000     0.000     0.000     0.000     0.000     0.000    -0.195
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.000     0.000     0.000     0.000    -0.174     0.000     0.000     0.000     0.000     0.000     0.000    -0.174
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.156     0.000     0.000     0.000     0.000     0.000     0.000    -0.156
MAR  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.091     0.000     0.000     0.000     0.000     0.000     0.000    -0.091
APR  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.052     0.000     0.000     0.000     0.000     0.000     0.000    -0.052
MAY  SEN CL     0.000     0.000     0.000     0.000     0.006     0.000     0.000     0.000     0.000     0.000     0.000     0.006
     LAT CL                                             0.013                         0.000               0.000     0.000     0.013
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.014     0.000     0.000     0.000     0.000     0.000     0.000    -0.014
JUN  SEN CL     0.000     0.000     0.000     0.000     0.019     0.000     0.000     0.000     0.000     0.000     0.000     0.019
     LAT CL                                             0.032                         0.000               0.000     0.000     0.032
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.006     0.000     0.000     0.000     0.000     0.000     0.000    -0.006
JUL  SEN CL     0.000     0.000     0.000     0.000     0.023     0.000     0.000     0.000     0.000     0.000     0.000     0.023
     LAT CL                                             0.051                         0.000               0.000     0.000     0.051
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.009     0.000     0.000     0.000     0.000     0.000     0.000    -0.009
AUG  SEN CL     0.000     0.000     0.000     0.000     0.020     0.000     0.000     0.000     0.000     0.000     0.000     0.020
     LAT CL                                             0.055                         0.000               0.000     0.000     0.055
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.027     0.000     0.000     0.000     0.000     0.000     0.000    -0.027
SEP  SEN CL     0.000     0.000     0.000     0.000     0.008     0.000     0.000     0.000     0.000     0.000     0.000     0.008
     LAT CL                                             0.023                         0.000               0.000     0.000     0.023
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.064     0.000     0.000     0.000     0.000     0.000     0.000    -0.064
OCT  SEN CL     0.000     0.000     0.000     0.000     0.001     0.000     0.000     0.000     0.000     0.000     0.000     0.001
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.122     0.000     0.000     0.000     0.000     0.000     0.000    -0.122
NOV  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.182     0.000     0.000     0.000     0.000     0.000     0.000    -0.182
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.000     0.000     0.000     0.000    -1.090     0.000     0.000     0.000     0.000     0.000     0.000    -1.090
TOT  SEN CL     0.000     0.000     0.000     0.000     0.078     0.000     0.000     0.000     0.000     0.000     0.000     0.078
     LAT CL                                             0.174                         0.000               0.000     0.000     0.174
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Spc (T.S11)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.806     0.000     0.000     0.000    -0.968    -5.849     1.204     0.063     0.327     0.905     0.000    -5.124
JAN  SEN CL    -0.180     0.000     0.000     0.000    -0.260    -0.876     2.504     0.187     0.785     1.106     0.000     3.265
     LAT CL                                             0.000                         0.199               0.000     0.000     0.199
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.646     0.000     0.000     0.000    -0.798    -4.648     1.248     0.040     0.218     0.693     0.000    -3.892
FEB  SEN CL    -0.172     0.000     0.000     0.000    -0.297    -0.708     3.003     0.187     0.793     1.126     0.000     3.932
     LAT CL                                             0.000                         0.195               0.000     0.000     0.195
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.537     0.000     0.000     0.000    -0.668    -3.828     1.159     0.039     0.210     0.684     0.000    -2.942
MAR  SEN CL    -0.147     0.000     0.000     0.000    -0.308    -0.486     3.218     0.213     0.911     1.330     0.000     4.732
     LAT CL                                             0.000                         0.217               0.000     0.000     0.218
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.291     0.000     0.000     0.000    -0.362    -2.074     0.615     0.026     0.145     0.513     0.000    -1.428
APR  SEN CL    -0.065     0.000     0.000     0.000    -0.207    -0.005     2.635     0.235     1.022     1.508     0.000     5.124
     LAT CL                                             0.007                         0.230               0.000     0.000     0.237
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.131     0.000     0.000     0.000    -0.168    -0.916     0.337     0.013     0.065     0.290     0.000    -0.510
MAY  SEN CL     0.040     0.000     0.000     0.000    -0.111     0.731     2.626     0.250     1.105     1.767     0.000     6.408
     LAT CL                                             0.156                         0.230               0.000     0.000     0.386
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.025     0.000     0.000     0.000    -0.030    -0.174     0.065     0.004     0.015     0.086     0.000    -0.059
JUN  SEN CL     0.200     0.000     0.000     0.000     0.065     1.855     2.604     0.236     1.053     1.849     0.000     7.861
     LAT CL                                             0.252                         0.209               0.000     0.000     0.461
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.005     0.000     0.000     0.000    -0.006    -0.035     0.016     0.001     0.003     0.020     0.000    -0.007
JUL  SEN CL     0.299     0.000     0.000     0.000     0.127     2.583     2.963     0.261     1.163     2.036     0.000     9.433
     LAT CL                                             0.425                         0.230               0.000     0.000     0.655
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.005     0.000     0.000     0.000    -0.006    -0.035     0.017     0.000     0.001     0.016     0.000    -0.012
AUG  SEN CL     0.313     0.000     0.000     0.000     0.089     2.846     3.722     0.263     1.173     2.043     0.000    10.448
     LAT CL                                             0.461                         0.230               0.000     0.000     0.691
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.044     0.000     0.000     0.000    -0.056    -0.313     0.136     0.005     0.026     0.125     0.000    -0.121
SEP  SEN CL     0.168     0.000     0.000     0.000    -0.057     1.856     4.043     0.233     1.035     1.806     0.000     9.085
     LAT CL                                             0.220                         0.209               0.000     0.000     0.429
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.154     0.000     0.000     0.000    -0.198    -1.089     0.390     0.015     0.092     0.332     0.000    -0.612
OCT  SEN CL     0.011     0.000     0.000     0.000    -0.202     0.744     4.221     0.248     1.078     1.725     0.000     7.824
     LAT CL                                             0.044                         0.230               0.000     0.000     0.274
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.426     0.000     0.000     0.000    -0.520    -3.072     0.851     0.033     0.175     0.629     0.000    -2.329
NOV  SEN CL    -0.107     0.000     0.000     0.000    -0.237    -0.299     2.978     0.195     0.840     1.260     0.000     4.629
     LAT CL                                             0.004                         0.199               0.000     0.000     0.203
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.748     0.000     0.000     0.000    -0.898    -5.373     1.038     0.067     0.350     0.912     0.000    -4.652
DEC  SEN CL    -0.201     0.000     0.000     0.000    -0.248    -1.101     1.922     0.183     0.763     1.098     0.000     2.416
     LAT CL                                             0.002                         0.196               0.000     0.000     0.198
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -3.819     0.000     0.000     0.000    -4.679   -27.405     7.076     0.306     1.627     5.206     0.000   -21.688
TOT  SEN CL     0.161     0.000     0.000     0.000    -1.646     7.140    36.438     2.690    11.719    18.654     0.000    75.156
     LAT CL                                             1.572                         2.574               0.000     0.000     4.146
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Spc (T.E12)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.899     0.000     0.000     0.000    -1.059    -6.469     0.642     0.080     0.408     1.032     0.000    -6.265
JAN  SEN CL    -0.196     0.000     0.000     0.000    -0.169    -1.243     0.706     0.170     0.704     0.979     0.000     0.951
     LAT CL                                             0.000                         0.187               0.000     0.000     0.187
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.737     0.000     0.000     0.000    -0.892    -5.268     0.768     0.053     0.282     0.807     0.000    -4.986
FEB  SEN CL    -0.191     0.000     0.000     0.000    -0.203    -1.142     1.133     0.174     0.728     1.012     0.000     1.511
     LAT CL                                             0.000                         0.189               0.000     0.000     0.189
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.570     0.000     0.000     0.000    -0.698    -4.121     0.923     0.045     0.228     0.734     0.000    -3.458
MAR  SEN CL    -0.192     0.000     0.000     0.000    -0.279    -0.987     2.116     0.207     0.894     1.280     0.000     3.038
     LAT CL                                             0.000                         0.217               0.000     0.000     0.218
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.297     0.000     0.000     0.000    -0.364    -2.152     0.571     0.029     0.145     0.529     0.000    -1.540
APR  SEN CL    -0.072     0.000     0.000     0.000    -0.204    -0.096     2.757     0.232     1.021     1.493     0.000     5.132
     LAT CL                                             0.007                         0.230               0.000     0.000     0.237
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.113     0.000     0.000     0.000    -0.146    -0.805     0.318     0.011     0.049     0.252     0.000    -0.433
MAY  SEN CL     0.073     0.000     0.000     0.000    -0.134     1.110     3.969     0.252     1.121     1.806     0.000     8.195
     LAT CL                                             0.156                         0.230               0.000     0.000     0.386
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.020     0.000     0.000     0.000    -0.025    -0.146     0.055     0.003     0.013     0.072     0.000    -0.048
JUN  SEN CL     0.269     0.000     0.000     0.000     0.060     2.545     4.164     0.237     1.055     1.862     0.000    10.192
     LAT CL                                             0.252                         0.209               0.000     0.000     0.461
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.002     0.000     0.000     0.000    -0.002    -0.015     0.008     0.000     0.001     0.008     0.000    -0.003
JUL  SEN CL     0.365     0.000     0.000     0.000     0.124     3.259     4.699     0.261     1.165     2.048     0.000    11.922
     LAT CL                                             0.425                         0.230               0.000     0.000     0.655
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.007     0.000     0.000     0.000    -0.009    -0.053     0.021     0.000     0.002     0.027     0.000    -0.019
AUG  SEN CL     0.298     0.000     0.000     0.000     0.091     2.644     3.823     0.263     1.172     2.032     0.000    10.323
     LAT CL                                             0.461                         0.230               0.000     0.000     0.691
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.057     0.000     0.000     0.000    -0.072    -0.414     0.132     0.006     0.030     0.170     0.000    -0.205
SEP  SEN CL     0.120     0.000     0.000     0.000    -0.041     1.281     3.022     0.231     1.031     1.761     0.000     7.405
     LAT CL                                             0.217                         0.209               0.000     0.000     0.427
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.204     0.000     0.000     0.000    -0.252    -1.448     0.332     0.025     0.129     0.466     0.000    -0.951
OCT  SEN CL    -0.047     0.000     0.000     0.000    -0.147     0.001     2.071     0.238     1.041     1.591     0.000     4.748
     LAT CL                                             0.040                         0.230               0.000     0.000     0.270
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.508     0.000     0.000     0.000    -0.607    -3.639     0.536     0.042     0.228     0.759     0.000    -3.189
NOV  SEN CL    -0.133     0.000     0.000     0.000    -0.150    -0.747     0.944     0.185     0.787     1.130     0.000     2.016
     LAT CL                                             0.004                         0.199               0.000     0.000     0.203
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.849     0.000     0.000     0.000    -0.994    -6.048     0.511     0.090     0.450     1.086     0.000    -5.754
DEC  SEN CL    -0.194     0.000     0.000     0.000    -0.152    -1.267     0.446     0.160     0.662     0.925     0.000     0.580
     LAT CL                                             0.002                         0.174               0.000     0.000     0.176
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.263     0.000     0.000     0.000    -5.120   -30.576     4.816     0.386     1.966     5.941     0.000   -26.851
TOT  SEN CL     0.100     0.000     0.000     0.000    -1.204     5.358    29.849     2.610    11.381    17.919     0.000    66.013
     LAT CL                                             1.564                         2.535               0.000     0.000     4.099
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Spc (T.N13)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.971     0.000     0.000     0.000    -1.101    -6.431     0.686     0.097     0.481     1.149     0.000    -6.091
JAN  SEN CL    -0.189     0.000     0.000     0.000    -0.127    -1.217     0.435     0.155     0.641     0.869     0.000     0.568
     LAT CL                                             0.000                         0.166               0.000     0.000     0.166
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.827     0.000     0.000     0.000    -0.959    -5.467     0.852     0.072     0.369     0.943     0.000    -5.017
FEB  SEN CL    -0.190     0.000     0.000     0.000    -0.135    -1.198     0.607     0.157     0.651     0.883     0.000     0.775
     LAT CL                                             0.000                         0.168               0.000     0.000     0.168
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.661     0.000     0.000     0.000    -0.779    -4.413     1.043     0.052     0.278     0.832     0.000    -3.648
MAR  SEN CL    -0.226     0.000     0.000     0.000    -0.198    -1.437     1.185     0.202     0.854     1.189     0.000     1.569
     LAT CL                                             0.000                         0.211               0.000     0.000     0.212
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.318     0.000     0.000     0.000    -0.375    -2.121     0.700     0.028     0.142     0.541     0.000    -1.403
APR  SEN CL    -0.165     0.000     0.000     0.000    -0.193    -1.034     2.074     0.236     1.034     1.488     0.000     3.440
     LAT CL                                             0.006                         0.230               0.000     0.000     0.236
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.127     0.000     0.000     0.000    -0.155    -0.841     0.365     0.013     0.058     0.267     0.000    -0.421
MAY  SEN CL    -0.051     0.000     0.000     0.000    -0.125    -0.276     3.049     0.252     1.123     1.798     0.000     5.770
     LAT CL                                             0.157                         0.230               0.000     0.000     0.387
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.017     0.000     0.000     0.000    -0.020    -0.113     0.056     0.002     0.009     0.055     0.000    -0.029
JUN  SEN CL     0.142     0.000     0.000     0.000     0.055     0.998     3.578     0.240     1.069     1.887     0.000     7.969
     LAT CL                                             0.254                         0.209               0.000     0.000     0.463
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.002     0.000     0.000     0.000    -0.002    -0.010     0.005     0.000     0.001     0.005     0.000    -0.002
JUL  SEN CL     0.219     0.000     0.000     0.000     0.123     1.466     3.763     0.264     1.175     2.059     0.000     9.068
     LAT CL                                             0.425                         0.230               0.000     0.000     0.655
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.007     0.000     0.000     0.000    -0.009    -0.049     0.022     0.000     0.001     0.024     0.000    -0.017
AUG  SEN CL     0.165     0.000     0.000     0.000     0.091     1.101     3.053     0.266     1.183     2.043     0.000     7.901
     LAT CL                                             0.461                         0.230               0.000     0.000     0.691
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.067     0.000     0.000     0.000    -0.079    -0.451     0.159     0.007     0.031     0.192     0.000    -0.208
SEP  SEN CL     0.011     0.000     0.000     0.000    -0.034     0.113     2.259     0.233     1.038     1.747     0.000     5.368
     LAT CL                                             0.218                         0.209               0.000     0.000     0.427
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.223     0.000     0.000     0.000    -0.267    -1.486     0.355     0.028     0.149     0.497     0.000    -0.948
OCT  SEN CL    -0.129     0.000     0.000     0.000    -0.132    -0.774     1.445     0.237     1.032     1.568     0.000     3.248
     LAT CL                                             0.041                         0.230               0.000     0.000     0.271
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.552     0.000     0.000     0.000    -0.637    -3.655     0.589     0.046     0.243     0.809     0.000    -3.157
NOV  SEN CL    -0.152     0.000     0.000     0.000    -0.120    -0.955     0.618     0.184     0.781     1.087     0.000     1.443
     LAT CL                                             0.004                         0.195               0.000     0.000     0.199
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.888     0.000     0.000     0.000    -1.008    -5.810     0.564     0.088     0.443     1.093     0.000    -5.518
DEC  SEN CL    -0.201     0.000     0.000     0.000    -0.138    -1.290     0.367     0.164     0.679     0.926     0.000     0.506
     LAT CL                                             0.001                         0.175               0.000     0.000     0.177
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.659     0.000     0.000     0.000    -5.390   -30.848     5.395     0.431     2.205     6.406     0.000   -26.459
TOT  SEN CL    -0.765     0.000     0.000     0.000    -0.935    -4.505    22.432     2.592    11.260    17.544     0.000    47.624
     LAT CL                                             1.568                         2.485               0.000     0.000     4.053
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Spc (T.W14)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.952     0.000     0.000     0.000    -1.097    -6.983     0.747     0.106     0.521     1.200     0.000    -6.459
JAN  SEN CL    -0.160     0.000     0.000     0.000    -0.131    -1.021     0.524     0.144     0.592     0.811     0.000     0.759
     LAT CL                                             0.000                         0.153               0.000     0.000     0.153
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.784     0.000     0.000     0.000    -0.931    -5.734     0.989     0.080     0.396     0.969     0.000    -5.015
FEB  SEN CL    -0.158     0.000     0.000     0.000    -0.164    -0.910     0.946     0.147     0.615     0.850     0.000     1.325
     LAT CL                                             0.000                         0.156               0.000     0.000     0.156
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.615     0.000     0.000     0.000    -0.750    -4.461     1.124     0.052     0.270     0.820     0.000    -3.560
MAR  SEN CL    -0.177     0.000     0.000     0.000    -0.227    -0.984     1.652     0.200     0.852     1.194     0.000     2.510
     LAT CL                                             0.000                         0.204               0.000     0.000     0.205
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.277     0.000     0.000     0.000    -0.342    -1.971     0.627     0.023     0.132     0.473     0.000    -1.336
APR  SEN CL    -0.104     0.000     0.000     0.000    -0.226    -0.347     2.736     0.238     1.035     1.549     0.000     4.881
     LAT CL                                             0.006                         0.230               0.000     0.000     0.236
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.104     0.000     0.000     0.000    -0.134    -0.723     0.331     0.009     0.046     0.222     0.000    -0.352
MAY  SEN CL     0.022     0.000     0.000     0.000    -0.146     0.679     3.419     0.253     1.124     1.835     0.000     7.187
     LAT CL                                             0.157                         0.230               0.000     0.000     0.387
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.015     0.000     0.000     0.000    -0.018    -0.107     0.035     0.003     0.011     0.050     0.000    -0.041
JUN  SEN CL     0.230     0.000     0.000     0.000     0.053     2.257     4.001     0.237     1.057     1.884     0.000     9.720
     LAT CL                                             0.253                         0.209               0.000     0.000     0.462
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.333     0.000     0.000     0.000     0.121     3.004     4.395     0.262     1.166     2.056     0.000    11.336
     LAT CL                                             0.425                         0.230               0.000     0.000     0.655
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.005     0.000     0.000     0.000    -0.006    -0.032     0.019     0.000     0.000     0.014     0.000    -0.008
AUG  SEN CL     0.294     0.000     0.000     0.000     0.088     2.675     4.015     0.264     1.174     2.044     0.000    10.553
     LAT CL                                             0.461                         0.230               0.000     0.000     0.691
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.054     0.000     0.000     0.000    -0.068    -0.387     0.150     0.007     0.036     0.158     0.000    -0.160
SEP  SEN CL     0.086     0.000     0.000     0.000    -0.045     1.015     2.742     0.231     1.025     1.774     0.000     6.828
     LAT CL                                             0.218                         0.209               0.000     0.000     0.427
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.196     0.000     0.000     0.000    -0.245    -1.403     0.372     0.022     0.127     0.445     0.000    -0.877
OCT  SEN CL    -0.086     0.000     0.000     0.000    -0.154    -0.314     1.768     0.240     1.043     1.612     0.000     4.108
     LAT CL                                             0.040                         0.230               0.000     0.000     0.270
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.517     0.000     0.000     0.000    -0.617    -3.757     0.591     0.045     0.240     0.783     0.000    -3.231
NOV  SEN CL    -0.136     0.000     0.000     0.000    -0.140    -0.802     0.793     0.183     0.774     1.106     0.000     1.778
     LAT CL                                             0.004                         0.193               0.000     0.000     0.197
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.884     0.000     0.000     0.000    -1.019    -6.371     0.617     0.104     0.512     1.190     0.000    -5.850
DEC  SEN CL    -0.165     0.000     0.000     0.000    -0.127    -1.097     0.377     0.146     0.601     0.821     0.000     0.555
     LAT CL                                             0.001                         0.154               0.000     0.000     0.155
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.403     0.000     0.000     0.000    -5.226   -31.927     5.602     0.452     2.290     6.323     0.000   -26.890
TOT  SEN CL    -0.021     0.000     0.000     0.000    -1.098     4.152    27.369     2.544    11.057    17.537     0.000    61.540
     LAT CL                                             1.565                         2.429               0.000     0.000     3.994
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Spc (T.C15)                                WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JAN  SEN CL     0.000     0.000     0.000     0.000    -0.215     0.000     0.000     2.703     5.081     6.126     0.000    13.695
     LAT CL                                             0.000                         2.207               0.000     0.000     2.207
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
FEB  SEN CL     0.000     0.000     0.000     0.000    -0.192     0.000     0.000     2.461     4.624     5.548     0.000    12.442
     LAT CL                                             0.000                         1.997               0.000     0.000     1.997
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
MAR  SEN CL     0.000     0.000     0.000     0.000    -0.171     0.000     0.000     2.738     5.141     6.147     0.000    13.856
     LAT CL                                             0.000                         2.207               0.000     0.000     2.207
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
APR  SEN CL     0.000     0.000     0.000     0.000    -0.099     0.000     0.000     2.834     5.297     6.231     0.000    14.263
     LAT CL                                             0.001                         2.312               0.000     0.000     2.314
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
MAY  SEN CL     0.000     0.000     0.000     0.000    -0.049     0.000     0.000     2.850     5.336     6.316     0.000    14.453
     LAT CL                                             0.027                         2.312               0.000     0.000     2.340
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUN  SEN CL     0.000     0.000     0.000     0.000     0.006     0.000     0.000     2.607     4.901     5.890     0.000    13.403
     LAT CL                                             0.045                         2.102               0.000     0.000     2.147
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.000     0.000     0.000     0.000     0.021     0.000     0.000     2.834     5.310     6.307     0.000    14.472
     LAT CL                                             0.074                         2.312               0.000     0.000     2.387
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.000     0.000     0.000     0.000     0.014     0.000     0.000     2.865     5.361     6.325     0.000    14.566
     LAT CL                                             0.081                         2.312               0.000     0.000     2.393
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.000     0.000     0.000     0.000    -0.020     0.000     0.000     2.577     4.850     5.872     0.000    13.280
     LAT CL                                             0.039                         2.102               0.000     0.000     2.141
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.000     0.000     0.000     0.000    -0.070     0.000     0.000     2.849     5.335     6.316     0.000    14.429
     LAT CL                                             0.009                         2.312               0.000     0.000     2.322
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.000     0.000     0.000     0.000    -0.132     0.000     0.000     2.476     4.674     5.709     0.000    12.727
     LAT CL                                             0.001                         1.997               0.000     0.000     1.998
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
DEC  SEN CL     0.000     0.000     0.000     0.000    -0.201     0.000     0.000     2.704     5.083     6.126     0.000    13.713
     LAT CL                                             0.001                         2.207               0.000     0.000     2.208
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
TOT  SEN CL     0.000     0.000     0.000     0.000    -1.107     0.000     0.000    32.499    60.993    72.913     0.000   165.298
     LAT CL                                             0.279                        26.382               0.000     0.000    26.661
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Plnm (T.S16)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.726    -2.003     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -3.101
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.603    -1.701     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -2.636
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.521    -1.447     0.000     0.000    -0.291     0.000     0.000     0.000     0.000     0.000     0.000    -2.259
MAR  SEN CL     0.016     0.003     0.000     0.000    -0.006     0.000     0.000     0.000     0.000     0.000     0.000     0.013
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.308    -0.795     0.000     0.000    -0.164     0.000     0.000     0.000     0.000     0.000     0.000    -1.267
APR  SEN CL     0.045     0.075     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000     0.112
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.166    -0.412     0.000     0.000    -0.086     0.000     0.000     0.000     0.000     0.000     0.000    -0.664
MAY  SEN CL     0.097     0.258     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.355
     LAT CL                                             0.027                         0.000               0.000     0.000     0.027
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.052    -0.150     0.000     0.000    -0.023     0.000     0.000     0.000     0.000     0.000     0.000    -0.225
JUN  SEN CL     0.179     0.527     0.000     0.000     0.033     0.000     0.000     0.000     0.000     0.000     0.000     0.738
     LAT CL                                             0.061                         0.000               0.000     0.000     0.061
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.023    -0.069     0.000     0.000    -0.009     0.000     0.000     0.000     0.000     0.000     0.000    -0.100
JUL  SEN CL     0.235     0.661     0.000     0.000     0.042     0.000     0.000     0.000     0.000     0.000     0.000     0.938
     LAT CL                                             0.105                         0.000               0.000     0.000     0.105
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.033    -0.094     0.000     0.000    -0.014     0.000     0.000     0.000     0.000     0.000     0.000    -0.141
AUG  SEN CL     0.255     0.601     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.892
     LAT CL                                             0.109                         0.000               0.000     0.000     0.109
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.091    -0.256     0.000     0.000    -0.046     0.000     0.000     0.000     0.000     0.000     0.000    -0.393
SEP  SEN CL     0.178     0.290     0.000     0.000     0.011     0.000     0.000     0.000     0.000     0.000     0.000     0.479
     LAT CL                                             0.048                         0.000               0.000     0.000     0.048
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.198    -0.594     0.000     0.000    -0.114     0.000     0.000     0.000     0.000     0.000     0.000    -0.906
OCT  SEN CL     0.089     0.047     0.000     0.000    -0.006     0.000     0.000     0.000     0.000     0.000     0.000     0.130
     LAT CL                                             0.004                         0.000               0.000     0.000     0.004
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.406    -1.217     0.000     0.000    -0.232     0.000     0.000     0.000     0.000     0.000     0.000    -1.855
NOV  SEN CL     0.011    -0.001     0.000     0.000    -0.001     0.000     0.000     0.000     0.000     0.000     0.000     0.010
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.698    -1.905     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -2.950
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -3.824   -10.644     0.000     0.000    -2.030     0.000     0.000     0.000     0.000     0.000     0.000   -16.498
TOT  SEN CL     1.104     2.461     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     3.666
     LAT CL                                             0.355                         0.000               0.000     0.000     0.355
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Plnm (T.E17)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.804    -2.003     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -3.180
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.681    -1.701     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -2.715
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.560    -1.446     0.000     0.000    -0.296     0.000     0.000     0.000     0.000     0.000     0.000    -2.303
MAR  SEN CL    -0.000     0.002     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.001
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.298    -0.790     0.000     0.000    -0.166     0.000     0.000     0.000     0.000     0.000     0.000    -1.255
APR  SEN CL     0.026     0.070     0.000     0.000    -0.006     0.000     0.000     0.000     0.000     0.000     0.000     0.089
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.139    -0.406     0.000     0.000    -0.086     0.000     0.000     0.000     0.000     0.000     0.000    -0.631
MAY  SEN CL     0.107     0.252     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.359
     LAT CL                                             0.028                         0.000               0.000     0.000     0.028
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.043    -0.146     0.000     0.000    -0.023     0.000     0.000     0.000     0.000     0.000     0.000    -0.212
JUN  SEN CL     0.224     0.523     0.000     0.000     0.033     0.000     0.000     0.000     0.000     0.000     0.000     0.779
     LAT CL                                             0.062                         0.000               0.000     0.000     0.062
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.017    -0.065     0.000     0.000    -0.009     0.000     0.000     0.000     0.000     0.000     0.000    -0.091
JUL  SEN CL     0.280     0.657     0.000     0.000     0.042     0.000     0.000     0.000     0.000     0.000     0.000     0.980
     LAT CL                                             0.106                         0.000               0.000     0.000     0.106
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.028    -0.090     0.000     0.000    -0.014     0.000     0.000     0.000     0.000     0.000     0.000    -0.132
AUG  SEN CL     0.238     0.597     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.872
     LAT CL                                             0.110                         0.000               0.000     0.000     0.110
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.084    -0.251     0.000     0.000    -0.047     0.000     0.000     0.000     0.000     0.000     0.000    -0.381
SEP  SEN CL     0.127     0.286     0.000     0.000     0.011     0.000     0.000     0.000     0.000     0.000     0.000     0.424
     LAT CL                                             0.048                         0.000               0.000     0.000     0.048
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.209    -0.597     0.000     0.000    -0.116     0.000     0.000     0.000     0.000     0.000     0.000    -0.923
OCT  SEN CL     0.023     0.050     0.000     0.000    -0.003     0.000     0.000     0.000     0.000     0.000     0.000     0.070
     LAT CL                                             0.004                         0.000               0.000     0.000     0.004
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.473    -1.219     0.000     0.000    -0.232     0.000     0.000     0.000     0.000     0.000     0.000    -1.924
NOV  SEN CL     0.001     0.001     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.002
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.765    -1.905     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -3.017
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.103   -10.620     0.000     0.000    -2.040     0.000     0.000     0.000     0.000     0.000     0.000   -16.764
TOT  SEN CL     1.026     2.438     0.000     0.000     0.112     0.000     0.000     0.000     0.000     0.000     0.000     3.576
     LAT CL                                             0.358                         0.000               0.000     0.000     0.358
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Plnm (T.N18)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.844    -2.003     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -3.220
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.739    -1.701     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -2.772
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.646    -1.445     0.000     0.000    -0.297     0.000     0.000     0.000     0.000     0.000     0.000    -2.388
MAR  SEN CL    -0.000     0.002     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.001
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.353    -0.793     0.000     0.000    -0.168     0.000     0.000     0.000     0.000     0.000     0.000    -1.314
APR  SEN CL     0.002     0.073     0.000     0.000    -0.005     0.000     0.000     0.000     0.000     0.000     0.000     0.070
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.177    -0.409     0.000     0.000    -0.088     0.000     0.000     0.000     0.000     0.000     0.000    -0.675
MAY  SEN CL     0.047     0.255     0.000     0.000     0.002     0.000     0.000     0.000     0.000     0.000     0.000     0.304
     LAT CL                                             0.027                         0.000               0.000     0.000     0.027
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.049    -0.150     0.000     0.000    -0.023     0.000     0.000     0.000     0.000     0.000     0.000    -0.222
JUN  SEN CL     0.140     0.526     0.000     0.000     0.033     0.000     0.000     0.000     0.000     0.000     0.000     0.699
     LAT CL                                             0.061                         0.000               0.000     0.000     0.061
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.021    -0.068     0.000     0.000    -0.009     0.000     0.000     0.000     0.000     0.000     0.000    -0.098
JUL  SEN CL     0.177     0.660     0.000     0.000     0.042     0.000     0.000     0.000     0.000     0.000     0.000     0.880
     LAT CL                                             0.105                         0.000               0.000     0.000     0.105
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.035    -0.094     0.000     0.000    -0.014     0.000     0.000     0.000     0.000     0.000     0.000    -0.143
AUG  SEN CL     0.148     0.601     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.785
     LAT CL                                             0.109                         0.000               0.000     0.000     0.109
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.106    -0.256     0.000     0.000    -0.047     0.000     0.000     0.000     0.000     0.000     0.000    -0.409
SEP  SEN CL     0.064     0.291     0.000     0.000     0.011     0.000     0.000     0.000     0.000     0.000     0.000     0.367
     LAT CL                                             0.048                         0.000               0.000     0.000     0.048
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.261    -0.599     0.000     0.000    -0.118     0.000     0.000     0.000     0.000     0.000     0.000    -0.977
OCT  SEN CL     0.004     0.051     0.000     0.000    -0.002     0.000     0.000     0.000     0.000     0.000     0.000     0.054
     LAT CL                                             0.003                         0.000               0.000     0.000     0.003
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.513    -1.219     0.000     0.000    -0.232     0.000     0.000     0.000     0.000     0.000     0.000    -1.965
NOV  SEN CL     0.000     0.001     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.002
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.792    -1.905     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -3.043
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.536   -10.643     0.000     0.000    -2.046     0.000     0.000     0.000     0.000     0.000     0.000   -17.225
TOT  SEN CL     0.582     2.460     0.000     0.000     0.118     0.000     0.000     0.000     0.000     0.000     0.000     3.160
     LAT CL                                             0.354                         0.000               0.000     0.000     0.354
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Plnm (T.W19)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.817    -2.003     0.000     0.000    -0.372     0.000     0.000     0.000     0.000     0.000     0.000    -3.192
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.693    -1.701     0.000     0.000    -0.332     0.000     0.000     0.000     0.000     0.000     0.000    -2.726
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.588    -1.448     0.000     0.000    -0.294     0.000     0.000     0.000     0.000     0.000     0.000    -2.330
MAR  SEN CL     0.005     0.004     0.000     0.000    -0.002     0.000     0.000     0.000     0.000     0.000     0.000     0.006
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.322    -0.796     0.000     0.000    -0.164     0.000     0.000     0.000     0.000     0.000     0.000    -1.281
APR  SEN CL     0.041     0.075     0.000     0.000    -0.009     0.000     0.000     0.000     0.000     0.000     0.000     0.107
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.164    -0.414     0.000     0.000    -0.085     0.000     0.000     0.000     0.000     0.000     0.000    -0.662
MAY  SEN CL     0.101     0.259     0.000     0.000    -0.001     0.000     0.000     0.000     0.000     0.000     0.000     0.359
     LAT CL                                             0.028                         0.000               0.000     0.000     0.028
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.051    -0.150     0.000     0.000    -0.023     0.000     0.000     0.000     0.000     0.000     0.000    -0.224
JUN  SEN CL     0.206     0.527     0.000     0.000     0.032     0.000     0.000     0.000     0.000     0.000     0.000     0.765
     LAT CL                                             0.061                         0.000               0.000     0.000     0.061
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.021    -0.069     0.000     0.000    -0.009     0.000     0.000     0.000     0.000     0.000     0.000    -0.099
JUL  SEN CL     0.262     0.661     0.000     0.000     0.042     0.000     0.000     0.000     0.000     0.000     0.000     0.965
     LAT CL                                             0.105                         0.000               0.000     0.000     0.105
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.033    -0.094     0.000     0.000    -0.014     0.000     0.000     0.000     0.000     0.000     0.000    -0.141
AUG  SEN CL     0.241     0.601     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.878
     LAT CL                                             0.109                         0.000               0.000     0.000     0.109
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.100    -0.257     0.000     0.000    -0.046     0.000     0.000     0.000     0.000     0.000     0.000    -0.404
SEP  SEN CL     0.121     0.292     0.000     0.000     0.011     0.000     0.000     0.000     0.000     0.000     0.000     0.424
     LAT CL                                             0.048                         0.000               0.000     0.000     0.048
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.239    -0.601     0.000     0.000    -0.116     0.000     0.000     0.000     0.000     0.000     0.000    -0.956
OCT  SEN CL     0.030     0.054     0.000     0.000    -0.003     0.000     0.000     0.000     0.000     0.000     0.000     0.081
     LAT CL                                             0.003                         0.000               0.000     0.000     0.003
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.484    -1.219     0.000     0.000    -0.232     0.000     0.000     0.000     0.000     0.000     0.000    -1.935
NOV  SEN CL     0.004     0.001     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.005
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.770    -1.905     0.000     0.000    -0.347     0.000     0.000     0.000     0.000     0.000     0.000    -3.022
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -4.281   -10.657     0.000     0.000    -2.033     0.000     0.000     0.000     0.000     0.000     0.000   -16.972
TOT  SEN CL     1.011     2.474     0.000     0.000     0.105     0.000     0.000     0.000     0.000     0.000     0.000     3.590
     LAT CL                                             0.355                         0.000               0.000     0.000     0.355
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Plnm (T.C20)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.000    -9.290     0.000     0.000    -0.195     0.000     0.000     0.000     0.000     0.000     0.000    -9.486
JAN  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -7.890     0.000     0.000    -0.174     0.000     0.000     0.000     0.000     0.000     0.000    -8.064
FEB  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -6.717     0.000     0.000    -0.154     0.000     0.000     0.000     0.000     0.000     0.000    -6.871
MAR  SEN CL     0.000     0.022     0.000     0.000    -0.002     0.000     0.000     0.000     0.000     0.000     0.000     0.020
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -3.692     0.000     0.000    -0.086     0.000     0.000     0.000     0.000     0.000     0.000    -3.778
APR  SEN CL     0.000     0.352     0.000     0.000    -0.005     0.000     0.000     0.000     0.000     0.000     0.000     0.347
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -1.922     0.000     0.000    -0.044     0.000     0.000     0.000     0.000     0.000     0.000    -1.965
MAY  SEN CL     0.000     1.205     0.000     0.000    -0.002     0.000     0.000     0.000     0.000     0.000     0.000     1.203
     LAT CL                                             0.014                         0.000               0.000     0.000     0.014
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -0.695     0.000     0.000    -0.012     0.000     0.000     0.000     0.000     0.000     0.000    -0.706
JUN  SEN CL     0.000     2.442     0.000     0.000     0.016     0.000     0.000     0.000     0.000     0.000     0.000     2.458
     LAT CL                                             0.032                         0.000               0.000     0.000     0.032
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -0.316     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000    -0.321
JUL  SEN CL     0.000     3.063     0.000     0.000     0.022     0.000     0.000     0.000     0.000     0.000     0.000     3.085
     LAT CL                                             0.054                         0.000               0.000     0.000     0.054
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -0.434     0.000     0.000    -0.007     0.000     0.000     0.000     0.000     0.000     0.000    -0.440
AUG  SEN CL     0.000     2.785     0.000     0.000     0.018     0.000     0.000     0.000     0.000     0.000     0.000     2.804
     LAT CL                                             0.057                         0.000               0.000     0.000     0.057
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -1.190     0.000     0.000    -0.024     0.000     0.000     0.000     0.000     0.000     0.000    -1.214
SEP  SEN CL     0.000     1.352     0.000     0.000     0.005     0.000     0.000     0.000     0.000     0.000     0.000     1.357
     LAT CL                                             0.025                         0.000               0.000     0.000     0.025
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -2.789     0.000     0.000    -0.061     0.000     0.000     0.000     0.000     0.000     0.000    -2.850
OCT  SEN CL     0.000     0.251     0.000     0.000    -0.002     0.000     0.000     0.000     0.000     0.000     0.000     0.249
     LAT CL                                             0.002                         0.000               0.000     0.000     0.002
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -5.654     0.000     0.000    -0.122     0.000     0.000     0.000     0.000     0.000     0.000    -5.776
NOV  SEN CL     0.000     0.007     0.000     0.000    -0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.007
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000    -8.834     0.000     0.000    -0.182     0.000     0.000     0.000     0.000     0.000     0.000    -9.016
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.000   -49.424     0.000     0.000    -1.064     0.000     0.000     0.000     0.000     0.000     0.000   -50.488
TOT  SEN CL     0.000    11.478     0.000     0.000     0.052     0.000     0.000     0.000     0.000     0.000     0.000    11.530
     LAT CL                                             0.184                         0.000               0.000     0.000     0.184
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-F Building Monthly Load Component                                                WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -7.591     0.000     0.000    -8.202    -8.783   -54.445     7.391     1.016     4.710     8.708     0.000   -57.196
JAN  SEN CL    -1.058     0.000     0.000    -2.525    -1.473    -6.220     7.188     6.075    13.855    17.131     0.000    32.974
     LAT CL                                             0.000                         5.362               0.000     0.000     5.362
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -6.271     0.000     0.000    -7.893    -7.482   -44.753     8.917     0.731     3.506     6.822     0.000   -46.423
FEB  SEN CL    -1.099     0.000     0.000    -3.083    -1.659    -5.971    10.156     5.747    13.425    16.585     0.000    34.100
     LAT CL                                             0.000                         5.076               0.000     0.000     5.076
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -5.061     0.000     0.000    -8.077    -6.202   -36.219    10.188     0.585     2.909     6.139     0.000   -35.738
MAR  SEN CL    -1.149     0.000     0.000    -4.198    -1.955    -5.816    14.510     6.640    15.949    19.801     0.000    43.782
     LAT CL                                             0.004                         5.847               0.000     0.000     5.850
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -2.558     0.000     0.000    -6.040    -3.214   -18.328     6.943     0.301     1.642     4.009     0.000   -17.245
APR  SEN CL    -0.610     0.000     0.000    -5.185    -1.530    -1.811    18.279     7.142    17.755    22.137     0.000    56.178
     LAT CL                                             0.044                         6.378               0.000     0.000     6.422
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -1.118     0.000     0.000    -3.182    -1.477    -7.910     4.453     0.168     0.857     2.339     0.000    -5.871
MAY  SEN CL     0.339     0.000     0.000    -5.711    -0.861     5.301    24.127     7.329    18.694    24.225     0.000    73.444
     LAT CL                                             1.194                         6.391               0.000     0.000     7.585
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.206     0.000     0.000    -0.668    -0.270    -1.474     0.981     0.045     0.217     0.654     0.000    -0.721
JUN  SEN CL     1.726     0.000     0.000    -5.307     0.564    15.233    27.991     6.834    17.755    24.228     0.000    89.023
     LAT CL                                             2.093                         5.810               0.000     0.000     7.903
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.027     0.000     0.000    -0.062    -0.034    -0.189     0.146     0.006     0.028     0.090     0.000    -0.042
JUL  SEN CL     2.427     0.000     0.000    -3.768     1.045    20.176    31.273     7.435    19.398    26.432     0.000   104.418
     LAT CL                                             3.548                         6.391               0.000     0.000     9.939
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.050     0.000     0.000    -0.050    -0.067    -0.368     0.232     0.004     0.025     0.154     0.000    -0.120
AUG  SEN CL     2.133     0.000     0.000    -2.301     0.753    18.062    29.053     7.546    19.642    26.450     0.000   101.338
     LAT CL                                             3.848                         6.391               0.000     0.000    10.240
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.472     0.000     0.000    -0.344    -0.602    -3.369     1.606     0.070     0.358     1.209     0.000    -1.545
SEP  SEN CL     0.805     0.000     0.000    -1.777    -0.340     8.371    23.603     6.710    17.396    23.599     0.000    78.367
     LAT CL                                             1.822                         5.810               0.000     0.000     7.632
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -1.656     0.000     0.000    -1.411    -2.088   -11.755     3.884     0.239     1.335     3.271     0.000    -8.179
OCT  SEN CL    -0.386     0.000     0.000    -1.981    -1.245    -0.177    18.008     7.249    18.196    23.287     0.000    62.949
     LAT CL                                             0.327                         6.391               0.000     0.000     6.719
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -4.099     0.000     0.000    -3.455    -4.928   -29.238     5.807     0.411     2.231     5.363     0.000   -27.908
NOV  SEN CL    -0.929     0.000     0.000    -2.050    -1.393    -4.959     9.918     6.119    14.882    18.837     0.000    40.425
     LAT CL                                             0.032                         5.453               0.000     0.000     5.484
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -7.181     0.000     0.000    -6.563    -8.227   -50.814     6.400     1.118     5.084     9.132     0.000   -51.053
DEC  SEN CL    -1.028     0.000     0.000    -1.767    -1.343    -6.287     5.262     5.988    13.512    16.717     0.000    31.055
     LAT CL                                             0.009                         5.240               0.000     0.000     5.249
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG   -36.455     0.000     0.000   -46.135   -43.563  -260.070    57.026     4.737    23.098    48.169     0.000  -253.193
TOT  SEN CL    17.992     0.000     0.000   -54.502     2.138   171.195   356.979   122.020   306.148   386.593     0.000  1308.563
     LAT CL                                            13.071                       105.667               0.000     0.000   118.738
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Spc (G.S1)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Spc (G.S1)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           365.90              479.88              0.00           0.0000             0.0000


FEB                0.00           331.01              433.84              0.00           0.0000             0.0000


MAR                0.00           365.90              479.88              0.00           0.0000             0.0000


APR                0.00           380.99              485.32              0.00           0.0000             0.0000


MAY                0.00           381.94              492.35              0.00           0.0000             0.0000


JUN                0.00           348.93              460.37              0.00           0.0000             0.0000


JUL                0.00           381.94              492.35              0.00           0.0000             0.0000


AUG                0.00           381.94              492.35              0.00           0.0000             0.0000


SEP                0.00           348.93              460.37              0.00           0.0000             0.0000


OCT                0.00           381.94              492.35              0.00           0.0000             0.0000


NOV                0.00           332.89              447.90              0.00           0.0000             0.0000


DEC                0.00           365.90              479.88              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4368.25             5697.13              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Spc (G.E2)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Spc (G.E2)           


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           365.90              479.88              0.00           0.0000             0.0000


FEB                0.00           331.01              433.84              0.00           0.0000             0.0000


MAR                0.00           365.90              479.88              0.00           0.0000             0.0000


APR                0.00           380.99              485.32              0.00           0.0000             0.0000


MAY                0.00           381.94              492.35              0.00           0.0000             0.0000


JUN                0.00           348.93              460.37              0.00           0.0000             0.0000


JUL                0.00           381.94              492.35              0.00           0.0000             0.0000


AUG                0.00           381.94              492.35              0.00           0.0000             0.0000


SEP                0.00           348.93              460.37              0.00           0.0000             0.0000


OCT                0.00           381.94              492.35              0.00           0.0000             0.0000


NOV                0.00           332.89              447.90              0.00           0.0000             0.0000


DEC                0.00           365.90              479.88              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4368.25             5697.13              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Spc (G.N3)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Spc (G.N3)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           365.90              479.88              0.00           0.0000             0.0000


FEB                0.00           331.01              433.84              0.00           0.0000             0.0000


MAR                0.00           365.90              479.88              0.00           0.0000             0.0000


APR                0.00           380.99              485.32              0.00           0.0000             0.0000


MAY                0.00           381.94              492.35              0.00           0.0000             0.0000


JUN                0.00           348.93              460.37              0.00           0.0000             0.0000


JUL                0.00           381.94              492.35              0.00           0.0000             0.0000


AUG                0.00           381.94              492.35              0.00           0.0000             0.0000


SEP                0.00           348.93              460.37              0.00           0.0000             0.0000


OCT                0.00           381.94              492.35              0.00           0.0000             0.0000


NOV                0.00           332.89              447.90              0.00           0.0000             0.0000


DEC                0.00           365.90              479.88              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4368.25             5697.13              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Spc (G.W4)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Spc (G.W4)           


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           365.90              479.88              0.00           0.0000             0.0000


FEB                0.00           331.01              433.84              0.00           0.0000             0.0000


MAR                0.00           365.90              479.88              0.00           0.0000             0.0000


APR                0.00           380.99              485.32              0.00           0.0000             0.0000


MAY                0.00           381.94              492.35              0.00           0.0000             0.0000


JUN                0.00           348.93              460.37              0.00           0.0000             0.0000


JUL                0.00           381.94              492.35              0.00           0.0000             0.0000


AUG                0.00           381.94              492.35              0.00           0.0000             0.0000


SEP                0.00           348.93              460.37              0.00           0.0000             0.0000


OCT                0.00           381.94              492.35              0.00           0.0000             0.0000


NOV                0.00           332.89              447.90              0.00           0.0000             0.0000


DEC                0.00           365.90              479.88              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4368.25             5697.13              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Spc (G.C5)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Spc (G.C5)                 


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00          1402.37             1618.85              0.00           0.0000             0.0000


FEB                0.00          1268.68             1463.65              0.00           0.0000             0.0000


MAR                0.00          1402.38             1618.85              0.00           0.0000             0.0000


APR                0.00          1461.92             1643.01              0.00           0.0000             0.0000


MAY                0.00          1464.84             1664.38              0.00           0.0000             0.0000


JUN                0.00          1336.99             1551.94              0.00           0.0000             0.0000


JUL                0.00          1464.84             1664.38              0.00           0.0000             0.0000


AUG                0.00          1464.84             1664.38              0.00           0.0000             0.0000


SEP                0.00          1336.98             1551.94              0.00           0.0000             0.0000


OCT                0.00          1464.84             1664.39              0.00           0.0000             0.0000


NOV                0.00          1274.52             1506.40              0.00           0.0000             0.0000


DEC                0.00          1402.38             1618.85              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00         16746.53            19231.79              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Plnm (G.S6)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Plnm (G.S6)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Plnm (G.E7)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Plnm (G.E7)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Plnm (G.N8)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Plnm (G.N8)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Plnm (G.W9)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Plnm (G.W9)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Plnm (G.C10)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Plnm (G.C10)               


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Spc (T.S11)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Spc (T.S11)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           356.76              612.24              0.00           0.0000             0.0000


FEB                0.00           322.78              553.43              0.00           0.0000             0.0000


MAR                0.00           356.76              612.24              0.00           0.0000             0.0000


APR                0.00           373.74              615.51              0.00           0.0000             0.0000


MAY                0.00           373.74              625.96              0.00           0.0000             0.0000


JUN                0.00           339.77              588.06              0.00           0.0000             0.0000


JUL                0.00           373.74              625.96              0.00           0.0000             0.0000


AUG                0.00           373.74              625.96              0.00           0.0000             0.0000


SEP                0.00           339.77              588.06              0.00           0.0000             0.0000


OCT                0.00           373.74              625.96              0.00           0.0000             0.0000


NOV                0.00           322.78              574.34              0.00           0.0000             0.0000


DEC                0.00           356.76              612.24              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4264.03             7259.60              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Spc (T.E12)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Spc (T.E12)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           356.76              612.24              0.00           0.0000             0.0000


FEB                0.00           322.78              553.43              0.00           0.0000             0.0000


MAR                0.00           356.76              612.24              0.00           0.0000             0.0000


APR                0.00           373.74              615.51              0.00           0.0000             0.0000


MAY                0.00           373.74              625.96              0.00           0.0000             0.0000


JUN                0.00           339.77              588.06              0.00           0.0000             0.0000


JUL                0.00           373.74              625.96              0.00           0.0000             0.0000


AUG                0.00           373.74              625.96              0.00           0.0000             0.0000


SEP                0.00           339.77              588.06              0.00           0.0000             0.0000


OCT                0.00           373.74              625.96              0.00           0.0000             0.0000


NOV                0.00           322.78              574.34              0.00           0.0000             0.0000


DEC                0.00           356.76              612.24              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4264.03             7259.60              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Spc (T.N13)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Spc (T.N13)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           356.76              612.24              0.00           0.0000             0.0000


FEB                0.00           322.78              553.43              0.00           0.0000             0.0000


MAR                0.00           356.76              612.24              0.00           0.0000             0.0000


APR                0.00           373.74              615.51              0.00           0.0000             0.0000


MAY                0.00           373.74              625.96              0.00           0.0000             0.0000


JUN                0.00           339.77              588.06              0.00           0.0000             0.0000


JUL                0.00           373.74              625.96              0.00           0.0000             0.0000


AUG                0.00           373.74              625.96              0.00           0.0000             0.0000


SEP                0.00           339.77              588.06              0.00           0.0000             0.0000


OCT                0.00           373.74              625.96              0.00           0.0000             0.0000


NOV                0.00           322.78              574.34              0.00           0.0000             0.0000


DEC                0.00           356.76              612.24              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4264.03             7259.60              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Spc (T.W14)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Spc (T.W14)          


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00           356.76              612.24              0.00           0.0000             0.0000


FEB                0.00           322.78              553.43              0.00           0.0000             0.0000


MAR                0.00           356.76              612.24              0.00           0.0000             0.0000


APR                0.00           373.74              615.51              0.00           0.0000             0.0000


MAY                0.00           373.74              625.96              0.00           0.0000             0.0000


JUN                0.00           339.77              588.06              0.00           0.0000             0.0000


JUL                0.00           373.74              625.96              0.00           0.0000             0.0000


AUG                0.00           373.74              625.96              0.00           0.0000             0.0000


SEP                0.00           339.77              588.06              0.00           0.0000             0.0000


OCT                0.00           373.74              625.96              0.00           0.0000             0.0000


NOV                0.00           322.78              574.34              0.00           0.0000             0.0000


DEC                0.00           356.76              612.24              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00          4264.03             7259.60              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Spc (T.C15)                                WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Spc (T.C15)                


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00          1497.67             1797.99              0.00           0.0000             0.0000


FEB                0.00          1354.85             1625.69              0.00           0.0000             0.0000


MAR                0.00          1497.67             1797.99              0.00           0.0000             0.0000


APR                0.00          1559.99             1828.37              0.00           0.0000             0.0000


MAY                0.00          1563.62             1850.68              0.00           0.0000             0.0000


JUN                0.00          1428.08             1722.99              0.00           0.0000             0.0000


JUL                0.00          1563.62             1850.68              0.00           0.0000             0.0000


AUG                0.00          1563.62             1850.68              0.00           0.0000             0.0000


SEP                0.00          1428.08             1722.99              0.00           0.0000             0.0000


OCT                0.00          1563.62             1850.68              0.00           0.0000             0.0000


NOV                0.00          1362.13             1670.30              0.00           0.0000             0.0000


DEC                0.00          1497.67             1797.99              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00         17880.15            21367.12              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      South Perim Plnm (T.S16)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  South Perim Plnm (T.S16)        


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      East Perim Plnm (T.E17)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  East Perim Plnm (T.E17)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      North Perim Plnm (T.N18)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  North Perim Plnm (T.N18)        


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      West Perim Plnm (T.W19)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  West Perim Plnm (T.W19)         


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Space Input Fuels Summary      Core Plnm (T.C20)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


SPACE  Core Plnm (T.C20)               


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00             0.00                0.00              0.00           0.0000             0.0000


FEB                0.00             0.00                0.00              0.00           0.0000             0.0000


MAR                0.00             0.00                0.00              0.00           0.0000             0.0000


APR                0.00             0.00                0.00              0.00           0.0000             0.0000


MAY                0.00             0.00                0.00              0.00           0.0000             0.0000


JUN                0.00             0.00                0.00              0.00           0.0000             0.0000


JUL                0.00             0.00                0.00              0.00           0.0000             0.0000


AUG                0.00             0.00                0.00              0.00           0.0000             0.0000


SEP                0.00             0.00                0.00              0.00           0.0000             0.0000


OCT                0.00             0.00                0.00              0.00           0.0000             0.0000


NOV                0.00             0.00                0.00              0.00           0.0000             0.0000


DEC                0.00             0.00                0.00              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00             0.00                0.00              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-K Building Input Fuels Summary                                                   WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


BUILDING


           - - - - L I G H T I N G - - - -   E Q U I P M E N T  - - - - - - - - - - P R O C E S S  - - - - - - - - -

           TASK LIGHTING    TOTAL LIGHTING   GENERAL EQUIPMENT  PROCESS ELECTRIC    PROCESS GAS    PROCESS HOT WATER
               (KWH)             (KWH)              (KWH)             (KWH)           (MBTU)             (MBTU)
MONTH


JAN                0.00          5790.66             7785.31              0.00           0.0000             0.0000


FEB                0.00          5238.67             7038.44              0.00           0.0000             0.0000


MAR                0.00          5790.66             7785.27              0.00           0.0000             0.0000


APR                0.00          6040.85             7874.67              0.00           0.0000             0.0000


MAY                0.00          6051.17             7988.32              0.00           0.0000             0.0000


JUN                0.00          5519.83             7468.65              0.00           0.0000             0.0000


JUL                0.00          6051.17             7988.28              0.00           0.0000             0.0000


AUG                0.00          6051.16             7988.32              0.00           0.0000             0.0000


SEP                0.00          5519.82             7468.65              0.00           0.0000             0.0000


OCT                0.00          6051.17             7988.32              0.00           0.0000             0.0000


NOV                0.00          5259.32             7265.64              0.00           0.0000             0.0000


DEC                0.00          5790.66             7785.27              0.00           0.0000             0.0000

             -----------        ---------          ----------        ----------      -----------        -----------


ANNUAL             0.00         69122.57            92372.97              0.00           0.0000             0.0000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Spc (G.S1)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Spc (G.S1)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.       149248.391          51841.703

FEB             0.       187635.031          51235.766

MAR             0.       176993.266          47109.367

APR             0.       136159.172          35997.113

MAY             0.       120663.312          26836.785

JUN             0.       112309.109          19010.117

JUL             0.       121343.891          20651.469

AUG             0.       152422.109          30915.357

SEP             0.       174266.203          42699.141

OCT             0.       185727.094          49193.766

NOV             0.       158700.359          53101.965

DEC             0.       116988.484          51957.445

           --------     ------------     --------------

