ANNUAL          0.       149100.703          53101.965
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Spc (G.E2)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Spc (G.E2)           


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.        54609.281          29179.104

FEB             0.        84709.727          38223.758

MAR             0.       122252.367          44042.664

APR             0.       138021.203          47700.238

MAY             0.       172559.484          49135.230

JUN             0.       175167.438          44987.297

JUL             0.       188813.500          45145.020

AUG             0.       154518.781          43108.172

SEP             0.       130717.547          43201.891

OCT             0.        96896.172          37940.562

NOV             0.        61640.180          36339.566

DEC             0.        38423.238          25135.684

           --------     ------------     --------------

ANNUAL          0.       118379.547          49135.230
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Spc (G.N3)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Spc (G.N3)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.        42097.758           9068.689

FEB             0.        60464.168          10357.971

MAR             0.        83597.891          13432.375

APR             0.       107289.344          14774.556

MAY             0.       127938.430          15178.305

JUN             0.       140671.594          15328.021

JUL             0.       141033.484          15046.810

AUG             0.       114864.234          13646.403

SEP             0.        93299.859          13244.928

OCT             0.        67284.695          11164.199

NOV             0.        46634.684           8494.400

DEC             0.        34726.871           7676.485

           --------     ------------     --------------

ANNUAL          0.        88459.523          15328.021
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Spc (G.W4)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Spc (G.W4)           


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.        51848.324          29051.754

FEB             0.        85840.938          37610.195

MAR             0.       112132.344          43004.328

APR             0.       140178.641          47549.535

MAY             0.       150393.031          44396.285

JUN             0.       167915.578          43148.148

JUL             0.       176656.734          42354.941

AUG             0.       161334.422          42031.449

SEP             0.       120082.211          40339.082

OCT             0.        86111.805          34401.953

NOV             0.        57989.211          29959.051

DEC             0.        39874.816          23480.369

           --------     ------------     --------------

ANNUAL          0.       112650.547          47549.535
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Spc (G.C5)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Spc (G.C5)                 


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Plnm (G.S6)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Plnm (G.S6)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Plnm (G.E7)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Plnm (G.E7)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Plnm (G.N8)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Plnm (G.N8)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Plnm (G.W9)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Plnm (G.W9)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Plnm (G.C10)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Plnm (G.C10)               


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Spc (T.S11)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Spc (T.S11)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.       140503.844          49048.840

FEB             0.       175955.828          48403.512

MAR             0.       165028.219          44274.156

APR             0.       126150.758          33509.453

MAY             0.       111401.828          24760.262

JUN             0.       103695.734          17380.092

JUL             0.       112012.828          18971.824

AUG             0.       140749.641          28697.533

SEP             0.       162006.422          40036.176

OCT             0.       173822.266          46378.184

NOV             0.       149275.797          50259.918

DEC             0.       110266.945          49204.684

           --------     ------------     --------------

ANNUAL          0.       138980.953          50259.918
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Spc (T.E12)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Spc (T.E12)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.        50841.227          27452.473

FEB             0.        79088.367          36002.281

MAR             0.       114459.141          41474.289

APR             0.       129292.555          45060.242

MAY             0.       161607.266          46406.477

JUN             0.       163916.797          42435.574

JUL             0.       176774.234          42595.840

AUG             0.       144512.734          40724.590

SEP             0.       122262.109          40617.410

OCT             0.        90499.461          35641.379

NOV             0.        57476.234          34071.527

DEC             0.        35760.957          23552.598

           --------     ------------     --------------

ANNUAL          0.       110715.328          46406.477
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Spc (T.N13)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Spc (T.N13)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.        42051.129           9058.646

FEB             0.        60397.203          10346.501

MAR             0.        83505.281          13417.500

APR             0.       107160.289          14758.194

MAY             0.       127714.625          15161.497

JUN             0.       140347.094          15311.047

JUL             0.       140716.047          15030.147

AUG             0.       114706.664          13631.292

SEP             0.        93196.266          13230.262

OCT             0.        67210.141          11151.836

NOV             0.        46583.000           8484.994

DEC             0.        34688.426           7667.984

           --------     ------------     --------------

ANNUAL          0.        88323.430          15311.047
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Spc (T.W14)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Spc (T.W14)          


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.        48314.527          27299.217

FEB             0.        80155.586          35386.602

MAR             0.       104907.078          40502.527

APR             0.       131243.094          44787.875

MAY             0.       140664.266          41797.531

JUN             0.       157054.422          40542.746

JUL             0.       165343.547          39980.078

AUG             0.       150915.734          39529.891

SEP             0.       112228.734          38016.824

OCT             0.        80383.148          32211.084

NOV             0.        53998.055          28047.691

DEC             0.        37102.090          21924.877

           --------     ------------     --------------

ANNUAL          0.       105305.664          44787.875
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Spc (T.C15)                                WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Spc (T.C15)                


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   South Perim Plnm (T.S16)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Plnm (T.S16)        


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   East Perim Plnm (T.E17)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Plnm (T.E17)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   North Perim Plnm (T.N18)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Plnm (T.N18)        


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   West Perim Plnm (T.W19)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Plnm (T.W19)         


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-L Management and Solar Summary   Core Plnm (T.C20)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Plnm (T.C20)               


       NUMBER OF HOURS   AVERAGE DAILY      MAXIMUM HOURLY
         MANAGEMENT      SOLAR RADIATION   SOLAR RADIATION
          WOULD BE         INTO SPACE         INTO SPACE
MONTH      EMPLOYED         (BTU/DAY )         (BTU/HR  )




JAN             0.            0.000              0.000

FEB             0.            0.000              0.000

MAR             0.            0.000              0.000

APR             0.            0.000              0.000

MAY             0.            0.000              0.000

JUN             0.            0.000              0.000

JUL             0.            0.000              0.000

AUG             0.            0.000              0.000

SEP             0.            0.000              0.000

OCT             0.            0.000              0.000

NOV             0.            0.000              0.000

DEC             0.            0.000              0.000

           --------     ------------     --------------

ANNUAL          0.            0.000              0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         7.      0.041     81.684      0.779   -167.462      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      3210.       1.00    0.888      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

South Perim Zn (G.S1)          3210.        0.     0.000     1.000      133.      0.00      0.00     69.33      0.00   -166.39   1.
South Perim Pl Zn (G.S6)          0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         7.      0.050     67.569      0.774   -138.057      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      2627.       1.00    0.727      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

East Perim Zn (G.E2)           2627.        0.     0.000     1.000      133.      0.00      0.00     56.75      0.00   -136.19   1.
East Perim Pl Zn (G.E7)           0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         7.      0.104     34.774      0.747    -69.710      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      1273.       1.00    0.352      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

North Perim Zn (G.N3)          1273.        0.     0.000     1.000      133.      0.00      0.00     27.50      0.00    -65.99   1.
North Perim Pl Zn (G.N8)          0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         7.      0.049     69.405      0.774   -141.663      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      2699.       1.00    0.747      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

West Perim Zn (G.W4)           2699.        0.     0.000     1.000      133.      0.00      0.00     58.29      0.00   -139.89   1.
West Perim Pl Zn (G.W9)           0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000    13382.5        57.      0.382    128.597      0.675   -255.743      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      3847.       1.00    1.065      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

Core Zn (G.C5)                 3847.        0.     0.000     1.000     1469.      0.00      0.00     83.11      0.00   -199.45   1.
Core Pl Zn (G.C10)                0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         6.      0.036     90.983      0.783   -187.240      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      3604.       1.00    0.998      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

South Perim Zn (T.S11)         3604.        0.     0.000     1.000      129.      0.00      0.00     77.85      0.00   -186.85   1.
South Perim Pl Zn (T.S16)         0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         6.      0.044     74.449      0.779   -152.781      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      2922.       1.00    0.809      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

East Perim Zn (T.E12)          2922.        0.     0.000     1.000      129.      0.00      0.00     63.11      0.00   -151.46   1.
East Perim Pl Zn (T.E17)          0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         6.      0.077     44.410      0.761    -90.039      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      1679.       1.00    0.465      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

North Perim Zn (T.N13)         1679.        0.     0.000     1.000      129.      0.00      0.00     36.26      0.00    -87.02   1.
North Perim Pl Zn (T.N18)         0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000     2904.0         6.      0.043     77.326      0.779   -158.547      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      3036.       1.00    0.840      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

West Perim Zn (T.W14)          3036.        0.     0.000     1.000      129.      0.00      0.00     65.57      0.00   -157.38   1.
West Perim Pl Zn (T.W19)          0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SV-A System Design Parameters for   Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
                         FLOOR               OUTSIDE    COOLING               HEATING    COOLING    HEATING  HEAT PUMP
  SYSTEM   ALTITUDE       AREA        MAX        AIR   CAPACITY   SENSIBLE   CAPACITY        EIR        EIR  SUPP-HEAT
    TYPE     FACTOR    (SQFT )     PEOPLE      RATIO  (KBTU/HR)      (SHR)  (KBTU/HR)  (BTU/BTU)  (BTU/BTU)  (KBTU/HR)

PSZ           1.000    13382.5        64.      0.371    149.172      0.677   -296.811      0.264      0.000      0.000


                     DIVERSITY    POWER       FAN     STATIC   TOTAL    MECH                         MAX FAN   MIN FAN
     FAN   CAPACITY     FACTOR   DEMAND   DELTA-T   PRESSURE     EFF     EFF         FAN       FAN     RATIO     RATIO
     TYPE    (CFM )     (FRAC)     (KW)       (F) (IN-WATER)  (FRAC)  (FRAC)   PLACEMENT   CONTROL    (FRAC)    (FRAC)

  SUPPLY      4497.       1.00    1.245      0.86        1.2    0.53    0.55   BLOW-THRU  CONSTANT      1.10      0.30


                              SUPPLY   EXHAUST             MINIMUM   OUTSIDE   COOLING          EXTRACTION   HEATING  ADDITION
     ZONE                       FLOW      FLOW       FAN      FLOW  AIR FLOW  CAPACITY  SENSIBLE      RATE  CAPACITY      RATE ZONE
     NAME                     (CFM )    (CFM )      (KW)    (FRAC)    (CFM ) (KBTU/HR)    (FRAC) (KBTU/HR) (KBTU/HR) (KBTU/HR) MULT

Core Zn (T.C15)                4497.        0.     0.000     1.000     1669.      0.00      0.00     97.13      0.00   -233.11   1.
Core Pl Zn (T.C20)                0.        0.     0.000     0.000        0.      0.00      0.00      0.00      0.00      0.00   1.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-D Building HVAC Load Summary                                                     WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000        -70.496   28   8    7.F   5.F     -1237.904        15828.     62.408

FEB      0.00000   28  24   33.F  30.F         0.000        -52.386   19   8    1.F   0.F     -1116.836        14311.     62.408

MAR      0.00000   31   1   34.F  32.F         0.000        -27.302    4   8   13.F  10.F      -815.475        15806.     62.408

APR      4.60385   17  15   73.F  62.F       312.211         -6.223    1   9   43.F  41.F      -540.294        16429.     83.079

MAY     25.51303   13   9   79.F  69.F       577.738          0.000   31   1   60.F  55.F         0.000        17984.    102.678

JUN     69.32427   10   9   79.F  68.F       717.931          0.000   30   1   78.F  71.F         0.000        19734.    115.235

JUL    100.99496    1   9   85.F  74.F       683.061          0.000   31   1   66.F  64.F         0.000        23369.    116.639

AUG    102.34978    5   9   78.F  71.F       735.389         -0.001   19   8   65.F  54.F        -1.164        23283.    114.105

SEP     49.02332   24  15   85.F  78.F       599.442          0.000   30   1   48.F  43.F         0.000        18202.    105.717

OCT      5.67906    7  16   76.F  65.F       414.532         -0.112   16   9   41.F  35.F       -52.996        16517.     90.005

NOV      0.00000   30  24   27.F  21.F         0.000        -15.038   29   9   22.F  19.F      -659.692        14490.     62.408

DEC      0.00000   31  24   22.F  20.F         0.000        -62.918    2   8    6.F   4.F     -1086.024        15815.     62.408
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL    357.489                                           -234.477                                           211748.

MAX                                          735.389                                          -1237.904                  116.639


MAXIMUM DAILY INTEGRATED COOLING LOAD (DES DAY )              0.000 (KBTU)
MAXIMUM DAILY INTEGRATED COOLING LOAD (WTH FILE)              0.000 (KBTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-E Building HVAC Load Hours                                                       WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       216         0         528        744       744      231         0        0       15       0.000       5.664

FEB        0       191         0         481        672       672      209         0        0       18       0.000       5.664

MAR        0       179         0         565        744       744      231         0        0       52       0.000       5.664

APR       28        60         0         632        720       720      242         0        0      154       0.000      82.643

MAY       86         0         0         658        744       744      242         0        0      156       0.000     101.721

JUN      188         0         0         532        720       720      220         0        0       32       0.000     110.533

JUL      231         0         0         513        744       744      242         0        0       11       0.000     111.206

AUG      223         1         0         520        744       744      242         0        0       18       0.000     110.623

SEP      153         0         0         567        720       720      220         0        0       67       0.000     105.717

OCT       43         8         0         693        744       744      242         0        0      191       0.000      90.005

NOV        0       119         0         601        720       720      209         0        0       90       0.000       5.664

DEC        0       214         0         530        744       744      231         0        0       17       0.000       5.664
      -------  -------  ----------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   952       988         0        6820       8760      8760     2761         0        0      821
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-M Building HVAC Fan Elec Energy                                                  WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


         FAN ELECTRIC    FAN ELECTRIC    FAN ELECTRIC      FAN ELECTRIC
         ENERGY DURING   ENERGY DURING   ENERGY DURING     ENERGY DURING
            HEATING         COOLING      HEATING-COOLING     FLOATING
 MONTH      (KWH)            (KWH)            (KWH)            (KWH)




  JAN      1564.978            0.000             0.000         314.557

  FEB      1294.442            0.000             0.000         406.088

  MAR      1057.421            0.000             0.000         822.106

  APR       321.989          175.371             0.000        1471.674

  MAY         0.000          576.058             0.000        1392.976

  JUN         0.000         1310.900             0.000         479.130

  JUL         0.000         1695.542             0.000         273.496

  AUG         1.065         1677.914             0.000         290.059

  SEP         0.000         1019.495             0.000         770.531

  OCT        17.191          196.597             0.000        1755.252

  NOV       692.024            0.000             0.000        1008.501

  DEC      1605.501            0.000             0.000         274.034
         -------------   -------------   ---------------   -------------

  ANNUAL   6554.526         6651.784             0.000        9258.547
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -2.749   28   8    7.F   5.F       -79.837         1088.      4.260

FEB      0.00000   28  24   33.F  30.F         0.000         -1.651   19   8    1.F   0.F       -65.646          984.      4.260

MAR      0.00000   31   1   34.F  32.F         0.000         -0.985    4   8   13.F  10.F       -44.005         1086.      4.260

APR      0.42550   25  14   77.F  63.F        30.888         -0.312    1   9   43.F  41.F       -31.571         1133.      6.349

MAY      1.57927   29  14   89.F  76.F        36.715          0.000   31   1   60.F  55.F         0.000         1219.      7.104

JUN      4.35916   10  13   90.F  74.F        49.772          0.000   30   1   78.F  71.F         0.000         1324.      8.189

JUL      6.63942    1  14   96.F  75.F        46.536          0.000   31   1   66.F  64.F         0.000         1583.      8.197

AUG      7.53002    5  14   90.F  76.F        53.795          0.000   31   1   60.F  53.F         0.000         1634.      8.507

SEP      3.90811   24  14   85.F  76.F        49.366          0.000   30   1   48.F  43.F         0.000         1280.      7.921

OCT      0.54889    7  14   74.F  63.F        45.058          0.000   31   1   41.F  36.F         0.000         1138.      7.189

NOV      0.00000   30  24   27.F  21.F         0.000         -0.419   29   8   19.F  17.F       -30.411          993.      4.260

DEC      0.00000   31  24   22.F  20.F         0.000         -2.600    2   8    6.F   4.F       -61.548         1087.      4.260
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     24.990                                             -8.715                                            14547.

MAX                                           53.795                                            -79.837                    8.507
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       143         0         601        744       744      231         0        0       88       0.000       0.382

FEB        0       109         0         563        672       672      209         0        0      100       0.000       0.382

MAR        0        90         0         654        744       744      231         0        0      141       0.000       0.382

APR       19        35         0         666        720       720      242         0        0      188       0.000       6.349

MAY       61         0         0         683        744       744      242         0        0      181       0.000       7.084

JUN      143         0         0         577        720       720      220         0        0       77       0.000       8.189

JUL      196         0         0         548        744       744      242         0        0       46       0.000       8.175

AUG      197         0         0         547        744       744      242         0        0       45       0.000       8.507

SEP      118         0         0         602        720       720      220         0        0      102       0.000       7.921

OCT       23         0         0         721        744       744      242         0        0      219       0.000       7.189

NOV        0        44         0         676        720       720      209         0        0      165       0.000       0.382

DEC        0       166         0         578        744       744      231         0        0       65       0.000       0.382
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   757       587         0        7416       8760      8760     2761         0        0     1417
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          205.       0.888        4.244      107.726        0.000        0.000          0.       0.000         37.       0.050

FEB          186.       0.888        2.642       90.055        0.000        0.000          0.       0.000         33.       0.050

MAR          205.       0.888        1.682       62.453        0.000        0.000          0.       0.000         35.       0.050

APR          215.       0.888        0.559       46.238        0.000        0.000          0.       0.000         51.       2.138

MAY          215.       0.888        0.000        0.000        0.000        0.000          0.       0.000        129.       2.894

JUN          195.       0.888        0.000        0.000        0.000        0.000          0.       0.000        319.       3.979

JUL          215.       0.888        0.000        0.000        0.000        0.000          0.       0.000        493.       3.987

AUG          215.       0.888        0.000        0.000        0.000        0.000          0.       0.000        544.       4.297

SEP          195.       0.888        0.000        0.000        0.000        0.000          0.       0.000        275.       3.711

OCT          215.       0.888        0.000        0.000        0.000        0.000          0.       0.000         49.       2.979

NOV          186.       0.888        0.738       44.711        0.000        0.000          0.       0.000         26.       0.050

DEC          205.       0.888        4.148       84.888        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       2453.                   14.014                     0.000                       0.                   2030.

MAX                     0.888                   107.726                     0.000                   0.000                   4.297
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -2.74894        0.00000      -79.83700

FEB         0.00000        0.00000          0.000                                  -1.65086        0.00000      -65.64613

MAR         0.00000        0.00000          0.000                                  -0.98545        0.00000      -44.00505

APR         0.40987        0.01563         30.888          0.925     25  14        -0.31185        0.00000        -31.571

MAY         1.38515        0.19412         36.715          0.829     29  14         0.00000        0.00000          0.000

JUN         3.93810        0.42106         49.772          0.892     10  13         0.00000        0.00000          0.000

JUL         6.00165        0.63777         46.536          0.898      1  14         0.00000        0.00000          0.000

AUG         6.72479        0.80523         53.795          0.880      5  14         0.00000        0.00000          0.000

SEP         3.49543        0.41268         49.366          0.854     24  14         0.00000        0.00000          0.000

OCT         0.51637        0.03252         45.058          0.936      7  14         0.00000        0.00000          0.000

NOV         0.00000        0.00000          0.000                                  -0.41879        0.00000      -30.41069

DEC         0.00000        0.00000          0.000                                  -2.59950        0.00000      -61.54790
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        22.471          2.519                                                   -8.715          0.000

MAX                                        53.795          0.880                                                  -79.837
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.S1)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        NOV 17                              DEC 21                              NOV  3


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7       0.000       0.000    79.F   63.F          0.000    37.F   31.F          0.000       0.000    79.F   63.F
   8      12.837       0.990    81.F   63.F         -8.410    37.F   31.F         16.578       0.990    81.F   63.F
   9      57.559       0.977    83.F   64.F        -28.484    37.F   31.F         59.261       0.978    83.F   64.F
  10      56.222       0.974    85.F   64.F        -10.811    37.F   31.F         56.930       0.974    85.F   64.F
  11      61.589       0.974    87.F   65.F         -7.258    37.F   31.F         61.702       0.974    87.F   65.F
  12      65.113       0.975    88.F   66.F         -5.603    37.F   31.F         64.929       0.975    88.F   66.F
  13      65.969       0.975    89.F   66.F         -4.957    37.F   31.F         65.625       0.975    89.F   66.F
  14      63.854       0.975    90.F   66.F         -5.048    37.F   31.F         63.575       0.975    90.F   66.F
  15      58.367       0.973    91.F   66.F         -5.747    37.F   31.F         58.483       0.973    91.F   66.F
  16      48.800       0.968    90.F   66.F         -6.807    37.F   31.F         49.975       0.969    90.F   66.F
  17      37.949       0.959    90.F   66.F         -8.279    37.F   31.F         39.236       0.961    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              536.293
MAX       65.969                                   -28.484


              SYSTEM-TYPE         PSZ                      SQFT/TON              528.2
              COOLING PEAK          22.72 (BTU/HR- SQFT)   HEATING PEAK          -9.81 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.11 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.041                  OA FRAC AT HTG PEAK   0.041

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG  5                              JAN 28                              AUG  5


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    71.F   64.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   2       0.000       0.000    70.F   64.F          0.000     7.F    5.F          0.000       0.000    70.F   64.F
   3       0.000       0.000    69.F   63.F          0.000     7.F    5.F          0.000       0.000    69.F   63.F
   4       0.000       0.000    70.F   63.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    69.F   64.F          0.000     7.F    5.F          0.000       0.000    69.F   64.F
   6       0.000       0.000    70.F   66.F          0.000     8.F    6.F          0.000       0.000    70.F   66.F
   7      19.937       0.873    73.F   67.F          0.000     7.F    5.F         19.937       0.873    73.F   67.F
   8      49.898       0.889    78.F   71.F        -79.837     7.F    5.F         49.898       0.889    78.F   71.F
   9      45.524       0.875    82.F   73.F        -64.995     6.F    4.F         45.524       0.875    82.F   73.F
  10      46.476       0.872    85.F   74.F        -33.889     7.F    5.F         46.476       0.872    85.F   74.F
  11      50.157       0.889    88.F   74.F        -15.319     8.F    6.F         50.157       0.889    88.F   74.F
  12      52.486       0.884    89.F   75.F         -4.207     9.F    6.F         52.486       0.884    89.F   75.F
  13      53.795       0.880    90.F   76.F          0.000    10.F    8.F         53.795       0.880    90.F   76.F
  14      50.314       0.895    90.F   74.F          0.000     9.F    6.F         50.314       0.895    90.F   74.F
  15      47.139       0.882    88.F   74.F         -2.171    10.F    7.F         47.139       0.882    88.F   74.F
  16      43.837       0.843    88.F   75.F         -9.744     8.F    6.F         43.837       0.843    88.F   75.F
  17       0.000       0.000    87.F   75.F        -22.247     6.F    4.F          0.000       0.000    87.F   75.F
  18       0.000       0.000    86.F   74.F          0.000     5.F    3.F          0.000       0.000    86.F   74.F
  19       0.000       0.000    84.F   74.F          0.000     4.F    2.F          0.000       0.000    84.F   74.F
  20       0.000       0.000    82.F   74.F          0.000     3.F    1.F          0.000       0.000    82.F   74.F
  21       0.000       0.000    81.F   73.F          0.000     0.F   -1.F          0.000       0.000    81.F   73.F
  22       0.000       0.000    78.F   73.F          0.000    -1.F   -2.F          0.000       0.000    78.F   73.F
  23       0.000       0.000    78.F   73.F          0.000    -2.F   -3.F          0.000       0.000    78.F   73.F
  24       0.000       0.000    78.F   73.F          0.000    -3.F   -4.F          0.000       0.000    78.F   73.F
        --------                                  --------                     ---------
SUM                                                                              459.561
MAX       53.795                                   -79.837


              SYSTEM-TYPE         PSZ                      SQFT/TON              647.8
              COOLING PEAK          18.52 (BTU/HR- SQFT)   HEATING PEAK         -27.49 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.11 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.041                  OA FRAC AT HTG PEAK   0.041

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    62.65      0.00     69.91    70.61     59.07     -37.09     -43.06     -34.41     257.15       1149.91            -0.00094

FEB    64.12      0.00     69.78    71.02     61.00     -37.89     -42.83     -35.66     204.54       1060.86            -0.00046

MAR    67.07      0.00     69.67    71.79     64.95     -32.34     -34.13     -31.53     140.06       1002.43            -0.00042

APR    70.85     75.63     70.20    73.35     69.58     -21.91     -20.74     -22.49      41.55        657.28            -0.00008

MAY    75.17     75.77      0.00    75.31     75.11     -14.96     -11.86     -16.46       0.00        502.40             0.00092

JUN    78.79     76.02      0.00    76.28     79.89      -7.01      -1.14      -9.60       0.00        286.24            -0.00024

JUL    79.86     76.34      0.00    76.72     81.37      -4.81       3.32      -8.72       0.00        266.49             0.00140

AUG    80.02     76.27      0.00    76.77     81.60      -6.33       2.13     -10.40       0.00        288.04             0.00131

SEP    78.61     76.08      0.00    76.28     79.64     -12.38      -6.38     -15.02       0.00        393.60            -0.00031

OCT    74.93     75.88      0.00    75.18     74.81     -19.13     -17.95     -19.70       0.00        593.14             0.00059

NOV    69.11      0.00     70.01    72.58     67.69     -27.04     -26.71     -27.17      60.15        811.12            -0.00112

DEC    64.18      0.00     70.07    70.41     61.38     -35.71     -41.33     -33.18     283.01       1107.10            -0.00070


ANNUAL 72.16     76.14     69.92    73.90     71.35     -21.29     -19.73     -22.01     986.46       8118.62             0.00000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
South Perim Zn (G.S1)           
                         0        0        0        0         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        0        0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         127.054       0.000       0.000      78.187       0     0     0     0     0     0     0     0     0     0   231   231

  FEB          96.846       0.000       0.000      88.849       0     0     0     0     0     0     0     0     0     0   209   209

  MAR          79.964       0.000       0.000     125.277       0     0     0     0     0     0     0     0     0     0   231   231

  APR          31.097      16.881       0.000     167.036       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      54.198       0.000     160.817       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     127.054       0.000      68.414       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     174.144       0.000      40.871       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000     175.033       0.000      39.982       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000     104.842       0.000      90.626       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           0.000      20.435       0.000     194.579       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          39.094       0.000       0.000     146.601       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         147.489       0.000       0.000      57.752       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      521.543     672.586       0.000    1259.005       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       2453.
          -----------

    TOTAL       2453.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          70-79         0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0  10   0   0   0   0   0   0   0    11

          60-69         0   0   0   0   0   0   9   6   2   1   1   0   3   4   4   4  20   0   0   0   0   0   0   0    54

          50-59         0   0   0   0   0   0  29  43  31  14  11   9   9   6   5   6  23   3   0   0   0   0   0   0   189

          40-49         0   0   0   0   0   0  37  55  75  93  91  85  76  81  81  85  29   1   0   0   0   0   0   0   789

          30-39         0   0   0   0   0   0  37  44  50  43  41  53  59  59  58  53  50   8   0   0   0   0   0   0   555

          20-29         0   0   0   0   0   0  36  44  56  71  69  57  57  50  55  60  67  19   0   0   0   0   0   0   641

          10-19         0   0   0   0   0   0  17  33  37  29  38  47  47  51  48  43  51  33   0   0   0   0   0   0   474

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   0   1  21   0   0   0   0   0   0    48

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -167.462 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    3210. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -2.749       0.000       0.000     205.241 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -79.837       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0   143   143
      DAY/HR    28/ 8       31/24        0/ 0       31/18

FEB   SUM      -1.651       0.000       0.000     185.694 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -65.646       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0   109   109
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -0.985       0.000       0.000     205.241 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -44.005       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0    90    90
      DAY/HR     4/ 8       31/ 1        0/ 0       29/18

APR   SUM      -0.312       0.000       0.000     215.015 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -31.571       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0    35    35
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     215.015 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     195.468 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     215.015 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     215.015 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     195.468 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM       0.000       0.000       0.000     215.015 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

NOV   SUM      -0.419       0.000       0.000     185.694 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -30.411       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0    44    44
      DAY/HR    29/ 8       30/24        0/ 0       29/18

DEC   SUM      -2.600       0.000       0.000     205.241 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -61.548       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0   166   166
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM      -8.715       0.000       0.000    2453.160 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -79.837       0.000       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0   587   587
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   81.684 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    3210. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     205.241 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     185.694 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     205.241 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.425      51.295      29.845     215.015 CMP   0     2     9     8     0     0     0     0     0     0     0    19
      PEAK     30.888       2.138       2.138       0.888 FAN   0     0     0     0     0     0     0     0     0     0    19    19
      DAY/HR    25/14       25/14       25/14       30/18

MAY   SUM       1.579     129.441     119.341     215.015 CMP   0     9    15    26    11     0     0     0     0     0     0    61
      PEAK     36.715       2.894       2.894       0.888 FAN   0     0     0     0     0     0     0     0     0     0    61    61
      DAY/HR    29/14       22/15       22/15       31/18

JUN   SUM       4.359     319.340     319.340     195.468 CMP   0    10    21    55    40    14     3     0     0     0     0   143
      PEAK     49.772       3.979       3.979       0.888 FAN   0     0     0     0     0     0     0     0     0     0   143   143
      DAY/HR    10/13       10/13       10/13       28/18

JUL   SUM       6.639     493.334     493.334     215.015 CMP   0    23     1    30    97    44     1     0     0     0     0   196
      PEAK     46.536       3.987       3.987       0.888 FAN   0     0     0     0     0     0     0     0     0     0   196   196
      DAY/HR     1/14        1/15        1/15       31/18

AUG   SUM       7.530     544.443     544.443     215.015 CMP   0    10     2    29    85    53    18     0     0     0     0   197
      PEAK     53.795       4.297       4.297       0.888 FAN   0     0     0     0     0     0     0     0     0     0   197   197
      DAY/HR     5/14        5/14        5/14       30/18

SEP   SUM       3.908     275.114     273.565     195.468 CMP   0    18     0    29    39    31     1     0     0     0     0   118
      PEAK     49.366       3.711       3.711       0.888 FAN   0     0     0     0     0     0     0     0     0     0   118   118
      DAY/HR    24/14       24/14       24/14       30/18

OCT   SUM       0.549      48.805      38.255     215.015 CMP   1     9     3     1     5     5     0     0     0     0     0    24
      PEAK     45.058       2.979       2.979       0.888 FAN   0     0     0     0     0     0     0     0     0     0    23    23
      DAY/HR     7/14        7/14        7/14       31/18

NOV   SUM       0.000      26.400       0.000     185.694 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000     205.241 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.888 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      24.990    2029.800    1818.123    2453.160 CMP   1    81    51   178   277   147    23     0     0     0     0   758
      PEAK     53.795       4.297       4.297       0.888 FAN   0     0     0     0     0     0     0     0     0     0   757   757
      MON/DAY    8/ 5        8/ 5        8/ 5       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.133

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.152

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.214

APR        5.       0.425       0.102       0.073       0.000       0.000       0.000       0.000       0.000       0.343

MAY       20.       1.579       0.407       0.034       0.000       0.000       0.000       0.000       0.000       0.459

JUN       54.       4.359       1.090       0.000       0.000       0.000       0.000       0.000       0.000       0.550

JUL       83.       6.639       1.684       0.000       0.000       0.000       0.000       0.000       0.000       0.664

AUG       92.       7.530       1.858       0.000       0.000       0.000       0.000       0.000       0.000       0.666

SEP       48.       3.908       0.934       0.005       0.000       0.000       0.000       0.000       0.000       0.512

OCT        7.       0.549       0.131       0.036       0.000       0.000       0.000       0.000       0.000       0.402

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.250

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.099
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   309.      24.990       6.205       0.722       0.000       0.000       0.000       0.000       0.000       4.444



CSPF (WITH PARASITICS)    =    2.20 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.03 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (G.S1)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       16.      -2.749       4.244       0.000       0.000       0.000       0.000       0.000       0.000       0.567

FEB       10.      -1.651       2.642       0.000       0.000       0.000       0.000       0.000       0.000       0.482

MAR        6.      -0.985       1.682       0.000       0.000       0.000       0.000       0.000       0.000       0.487

APR        2.      -0.312       0.559       0.000       0.000       0.000       0.000       0.000       0.000       0.391

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.274

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.117

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.070

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.068

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.155

OCT        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.332

NOV        3.      -0.419       0.738       0.000       0.000       0.000       0.000       0.000       0.000       0.384

DEC       16.      -2.600       4.148       0.000       0.000       0.000       0.000       0.000       0.000       0.602
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL    52.      -8.715      14.014       0.000       0.000       0.000       0.000       0.000       0.000       3.928



HSPF (WITH PARASITICS)    =    0.70 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.62 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         South Perim Zn (G.S1)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          846.      3.322

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          765.      3.322

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          846.      3.322

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          866.      3.322

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000          874.      3.322

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          809.      3.322

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000          874.      3.322

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000          874.      3.322

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          809.      3.322

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000          874.      3.322

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          781.      3.322

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          846.      3.322
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            10065.

MAX                                            0.000                                              0.000                    3.322
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        South Perim Zn (G.S1)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.27720        -2.394         0.00000        0.000             75.2           63.9              0                 0

FEB          0.36101        -1.363         0.00000        0.000             75.3           64.1              0                 0

MAR          0.55103        -0.837         0.00000        0.000             75.4           64.4              0                 0

APR          1.26527        -0.307         0.00000        0.000             77.3           64.7              0                 0

MAY          2.87346        -0.006         0.00000        0.000             79.5           70.0              0                 0

JUN          4.22787        -0.004         0.00000        0.000             81.8           74.6              0                 0

JUL          5.84689        -0.001         0.00000        0.000             81.6           75.4              0                 0

AUG          6.33470        -0.004         0.00000        0.000             81.5           75.5              0                 0

SEP          4.93264        -0.004         0.00000        0.000             81.2           75.2              0                 0

OCT          3.92657        -0.006         0.00000        0.000             78.7           69.7              0                 0

NOV          1.02398        -0.396         0.00000        0.000             75.9           64.6              0                 0

DEC          0.17421        -2.211         0.00000        0.000             75.0           64.2              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  South Perim Zn (G.S1)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  49   0   0   0   0   0   0   0   0   0   6   0   0   0   0   0   0   0    55

        75-80           0   0   0   0   0   0  46 105 121 138 147 161 169 173 167 155 134   2   0   0   0   0   0   0  1518

        70-75           0   0   0   0   0   0  39  66 130 113 104  90  82  78  84  96 103  21   0   0   0   0   0   0  1006

        65-70           0   0   0   0   0   0  15   6   0   0   0   0   0   0   0   0   8  62   0   0   0   0   0   0    91

        60-65           0   0   0   0   0   0  17  74   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0    91

        BELOW 60        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -4.113   28   8    7.F   5.F       -81.651         1051.      4.099

FEB      0.00000   28  24   33.F  30.F         0.000         -2.732   19   8    1.F   0.F       -61.297          950.      4.099

MAR      0.00000   31   1   34.F  32.F         0.000         -1.112    4   8   13.F  10.F       -34.358         1049.      4.099

APR      0.33082   17  11   72.F  59.F        32.611         -0.252    1   9   43.F  41.F       -32.066         1088.      6.146

MAY      1.86487   13   9   79.F  69.F        47.487          0.000   31   1   60.F  55.F         0.000         1196.      7.369

JUN      5.08287   10  10   82.F  69.F        60.285          0.000   30   1   78.F  71.F         0.000         1335.      8.421

JUL      7.65215    1   9   85.F  74.F        60.992          0.000   31   1   66.F  64.F         0.000         1612.      8.815

AUG      7.20426    5   9   78.F  71.F        62.523          0.000   31   1   60.F  53.F         0.000         1568.      8.408

SEP      3.26250    4   9   77.F  72.F        48.256          0.000   30   1   48.F  43.F         0.000         1198.      7.291

OCT      0.33651    7  12   73.F  63.F        29.222          0.000   31   1   41.F  36.F         0.000         1085.      5.956

NOV      0.00000   30  24   27.F  21.F         0.000         -0.645   18   9   32.F  28.F       -31.585          959.      4.099

DEC      0.00000   31  24   22.F  20.F         0.000         -3.713    2   8    6.F   4.F       -62.727         1050.      4.099
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     25.734                                            -12.567                                            14141.

MAX                                           62.523                                            -81.651                    8.815
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       211         0         533        744       744      231         0        0       20       0.000       0.382

FEB        0       177         0         495        672       672      209         0        0       32       0.000       0.382

MAR        0       121         0         623        744       744      231         0        0      110       0.000       0.382

APR       22        29         0         669        720       720      242         0        0      191       0.000       6.146

MAY       64         0         0         680        744       744      242         0        0      178       0.000       7.313

JUN      159         0         0         561        720       720      220         0        0       61       0.000       8.325

JUL      208         0         0         536        744       744      242         0        0       34       0.000       8.487

AUG      204         0         0         540        744       744      242         0        0       38       0.000       8.274

SEP      119         0         0         601        720       720      220         0        0      101       0.000       7.291

OCT       18         0         0         726        744       744      242         0        0      224       0.000       5.956

NOV        0        77         0         643        720       720      209         0        0      132       0.000       0.382

DEC        0       205         0         539        744       744      231         0        0       26       0.000       0.382
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   794       820         0        7146       8760      8760     2761         0        0     1147
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          168.       0.727        6.183      108.080        0.000        0.000          0.       0.000         37.       0.050

FEB          152.       0.727        4.240       83.213        0.000        0.000          0.       0.000         33.       0.050

MAR          168.       0.727        1.893       48.999        0.000        0.000          0.       0.000         35.       0.050

APR          176.       0.727        0.433       46.020        0.000        0.000          0.       0.000         46.       2.098

MAY          176.       0.727        0.000        0.000        0.000        0.000          0.       0.000        146.       3.320

JUN          160.       0.727        0.000        0.000        0.000        0.000          0.       0.000        366.       4.372

JUL          176.       0.727        0.000        0.000        0.000        0.000          0.       0.000        562.       4.766

AUG          176.       0.727        0.000        0.000        0.000        0.000          0.       0.000        517.       4.359

SEP          160.       0.727        0.000        0.000        0.000        0.000          0.       0.000        229.       3.243

OCT          176.       0.727        0.000        0.000        0.000        0.000          0.       0.000         34.       1.907

NOV          152.       0.727        1.120       45.394        0.000        0.000          0.       0.000         26.       0.050

DEC          168.       0.727        5.644       84.988        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       2008.                   19.514                     0.000                       0.                   2068.

MAX                     0.727                   108.080                     0.000                   0.000                   4.766
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -4.11296        0.00000      -81.65060

FEB         0.00000        0.00000          0.000                                  -2.73152        0.00000      -61.29690

MAR         0.00000        0.00000          0.000                                  -1.11203        0.00000      -34.35799

APR         0.31148        0.01934         32.611          0.951     17  11        -0.25191        0.00000        -32.066

MAY         1.65508        0.20979         47.487          0.929     13   9         0.00000        0.00000          0.000

JUN         4.62543        0.45744         60.285          0.940     10  10         0.00000        0.00000          0.000

JUL         6.97395        0.67820         60.992          0.903      1   9         0.00000        0.00000          0.000

AUG         6.38120        0.82306         62.523          0.907      5   9         0.00000        0.00000          0.000

SEP         2.83655        0.42595         48.256          0.890      4   9         0.00000        0.00000          0.000

OCT         0.30716        0.02935         29.222          0.898      7  12         0.00000        0.00000          0.000

NOV         0.00000        0.00000          0.000                                  -0.64541        0.00000      -31.58538

DEC         0.00000        0.00000          0.000                                  -3.71315        0.00000      -62.72688
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        23.091          2.643                                                  -12.567          0.000

MAX                                        62.523          0.907                                                  -81.651
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.E2)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG 25                              DEC 21                              JUL 24


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7      24.594       0.994    79.F   63.F          0.000    37.F   31.F         30.269       1.000    79.F   63.F
   8      63.197       0.978    81.F   63.F         -8.901    37.F   31.F         62.826 *     0.980    81.F   63.F
   9      56.647       0.974    83.F   64.F        -28.836    37.F   31.F         58.368       0.976    83.F   64.F
  10      52.175       0.969    85.F   64.F        -11.653    37.F   31.F         53.246       0.970    85.F   64.F
  11      45.587       0.964    87.F   65.F         -8.454    37.F   31.F         46.656       0.965    87.F   65.F
  12      38.163       0.958    88.F   66.F         -7.182    37.F   31.F         39.427       0.959    88.F   66.F
  13      35.624       0.956    89.F   66.F         -6.716    37.F   31.F         36.712       0.957    89.F   66.F
  14      34.610       0.956    90.F   66.F         -6.682    37.F   31.F         35.688       0.957    90.F   66.F
  15      33.881       0.955    91.F   66.F         -7.000    37.F   31.F         35.004       0.956    91.F   66.F
  16      33.423       0.954    90.F   66.F         -7.637    37.F   31.F         34.629       0.955    90.F   66.F
  17       0.000       0.000    90.F   66.F         -9.007    37.F   31.F          0.000       0.000    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              432.827
MAX       63.197                                   -28.836


              SYSTEM-TYPE         PSZ                      SQFT/TON              551.4
              COOLING PEAK          21.76 (BTU/HR- SQFT)   HEATING PEAK          -9.93 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.90 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.050                  OA FRAC AT HTG PEAK   0.050

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG  5                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    71.F   64.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    70.F   64.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    69.F   63.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    70.F   63.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    69.F   64.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    70.F   66.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      24.454       0.889    73.F   67.F          0.000     7.F    5.F         29.717       0.982    75.F   65.F
   8      62.523       0.907    78.F   71.F        -81.651     7.F    5.F         59.803 *     0.941    79.F   68.F
   9      61.794       0.904    82.F   73.F        -68.323     6.F    4.F         60.285 *     0.940    82.F   69.F
  10      59.340       0.896    85.F   74.F        -38.192     7.F    5.F         59.588       0.926    85.F   71.F
  11      54.033       0.895    88.F   74.F        -29.615     8.F    6.F         54.496       0.906    88.F   73.F
  12      47.577       0.873    89.F   75.F        -31.172     9.F    6.F         48.009       0.889    90.F   74.F
  13      45.415       0.860    90.F   76.F        -31.634    10.F    8.F         45.085       0.891    89.F   73.F
  14      43.039       0.879    90.F   74.F        -31.365     9.F    6.F         45.321       0.883    90.F   74.F
  15      42.412       0.870    88.F   74.F        -30.954    10.F    7.F         44.273       0.888    92.F   74.F
  16      42.248       0.838    88.F   75.F        -31.539     8.F    6.F         44.125       0.874    92.F   74.F
  17       0.000       0.000    87.F   75.F        -34.207     6.F    4.F         11.936       0.753    93.F   74.F
  18       0.000       0.000    86.F   74.F        -14.130     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    84.F   74.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    82.F   74.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    81.F   73.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    78.F   73.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    78.F   73.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    78.F   73.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                              502.637
MAX       62.523                                   -81.651


              SYSTEM-TYPE         PSZ                      SQFT/TON              557.4
              COOLING PEAK          21.53 (BTU/HR- SQFT)   HEATING PEAK         -28.12 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.90 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.050                  OA FRAC AT HTG PEAK   0.050

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    61.94      0.00     70.09    69.86     58.38     -36.39     -42.31     -33.72     376.35       1128.00            -0.00094

FEB    63.12      0.00     70.12    70.00     60.02     -36.89     -41.81     -34.67     321.04       1033.05            -0.00048

MAR    66.35      0.00     70.23    70.84     64.33     -31.62     -33.18     -30.92     190.11        980.14            -0.00049

APR    70.76     75.58     70.46    73.40     69.42     -21.82     -20.79     -22.34      35.77        654.70            -0.00009

MAY    75.52     76.13      0.00    75.73     75.41     -15.30     -12.28     -16.76       0.00        512.09             0.00095

JUN    79.25     76.42      0.00    76.66     80.39      -7.47      -1.52     -10.10       0.00        295.88            -0.00014

JUL    80.26     76.78      0.00    77.14     81.76      -5.20       2.90      -9.11       0.00        273.55             0.00150

AUG    80.02     76.43      0.00    76.92     81.52      -6.32       1.98     -10.32       0.00        288.13             0.00132

SEP    78.23     76.08      0.00    76.27     79.10     -11.99      -6.36     -14.47       0.00        382.96            -0.00033

OCT    74.37     75.71      0.00    74.95     74.08     -18.57     -17.72     -18.98       0.00        575.77             0.00055

NOV    68.19      0.00     70.26    71.68     66.76     -26.12     -25.81     -26.24     100.33        783.46            -0.00119

DEC    63.51      0.00     70.15    69.92     60.63     -35.04     -40.84     -32.43     355.63       1086.23            -0.00070


ANNUAL 71.84     76.40     70.16    73.67     70.99     -20.98     -19.50     -21.66    1379.24       7993.97             0.00001
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
East Perim Zn (G.E2)            
                         0        0        0       11         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        0       11
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         153.448       0.000       0.000      14.545       0     0     0     0     0     0     0     0     0     0   231   231

  FEB         128.722       0.000       0.000      23.272       0     0     0     0     0     0     0     0     0     0   209   209

  MAR          87.996       0.000       0.000      79.997       0     0     0     0     0     0     0     0     0     0   231   231

  APR          21.090      15.999       0.000     138.903       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      46.544       0.000     129.449       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     115.631       0.000      44.362       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     151.267       0.000      24.726       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000     148.358       0.000      27.635       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000      86.542       0.000      73.451       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           0.000      13.090       0.000     162.903       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          55.998       0.000       0.000      95.996       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         149.085       0.000       0.000      18.908       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      596.336     577.428       0.000     834.141       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       2008.
          -----------

    TOTAL       2008.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   1   0   0   0   0   0   0   0     1

          70-79         0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   8   0   0   0   0   0   0   0     9

          60-69         0   0   0   0   0   0   6   4   1   1   2   0   3   4   5   4  20   1   0   0   0   0   0   0    51

          50-59         0   0   0   0   0   0  20  27  16  14  11  10   9   7   6   9  22   2   0   0   0   0   0   0   153

          40-49         0   0   0   0   0   0  44  69  85  84  83  90  88  89  88  85  35   2   0   0   0   0   0   0   842

          30-39         0   0   0   0   0   0  41  40  46  53  55  55  59  56  54  56  47   8   0   0   0   0   0   0   570

          20-29         0   0   0   0   0   0  35  51  59  67  68  68  68  70  69  67  66  21   0   0   0   0   0   0   709

          10-19         0   0   0   0   0   0  18  34  44  32  32  28  24  25  29  30  51  30   0   0   0   0   0   0   377

           0-09         0   0   0   0   0   0   1  26   0   0   0   0   0   0   0   0   1  21   0   0   0   0   0   0    49

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -138.057 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    2627. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -4.113       0.000       0.000     167.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -81.651       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0   211   211
      DAY/HR    28/ 8       31/24        0/ 0       31/18

FEB   SUM      -2.732       0.000       0.000     151.994 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -61.297       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0   177   177
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -1.112       0.000       0.000     167.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -34.358       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0   121   121
      DAY/HR     4/ 8       31/ 1        0/ 0       29/18

APR   SUM      -0.252       0.000       0.000     175.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -32.066       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0    29    29
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     175.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     159.994 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     175.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     175.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     159.994 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM       0.000       0.000       0.000     175.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

NOV   SUM      -0.645       0.000       0.000     151.994 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -31.585       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0    77    77
      DAY/HR    18/ 9       30/24        0/ 0       29/18

DEC   SUM      -3.713       0.000       0.000     167.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -62.727       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0   205   205
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM     -12.567       0.000       0.000    2007.979 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -81.651       0.000       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0   820   820
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   67.569 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    2627. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     167.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     151.994 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     167.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.331      46.029      24.579     175.993 CMP   0     8    10     3     1     0     0     0     0     0     0    22
      PEAK     32.611       2.098       2.098       0.727 FAN   0     0     0     0     0     0     0     0     0     0    22    22
      DAY/HR    17/11       17/11       17/11       30/18

MAY   SUM       1.865     145.761     135.661     175.993 CMP   0     9     3     8    25    10     9     0     0     0     0    64
      PEAK     47.487       3.320       3.320       0.727 FAN   0     0     0     0     0     0     0     0     0     0    64    64
      DAY/HR    13/ 9       22/11       22/11       31/18

JUN   SUM       5.083     365.861     365.861     159.994 CMP   0    14     8    37    31    32    17    14     6     0     0   159
      PEAK     60.285       4.372       4.372       0.727 FAN   0     0     0     0     0     0     0     0     0     0   159   159
      DAY/HR    10/10       10/11       10/11       28/18

JUL   SUM       7.652     561.877     561.877     175.993 CMP   0    19     9    11    28    64    31    29    17     0     0   208
      PEAK     60.992       4.766       4.766       0.727 FAN   0     0     0     0     0     0     0     0     0     0   208   208
      DAY/HR     1/ 9        1/11        1/11       31/18

AUG   SUM       7.204     517.271     517.271     175.993 CMP   0    13     4    17    46    74    30    16     4     0     0   204
      PEAK     62.523       4.359       4.359       0.727 FAN   0     0     0     0     0     0     0     0     0     0   204   204
      DAY/HR     5/ 9        5/10        5/10       30/18

SEP   SUM       3.262     229.119     227.569     159.994 CMP   0    14     6    32    45    20     2     0     0     0     0   119
      PEAK     48.256       3.243       3.243       0.727 FAN   0     0     0     0     0     0     0     0     0     0   119   119
      DAY/HR     4/ 9        4/ 9        4/ 9       30/18

OCT   SUM       0.337      34.498      23.948     175.993 CMP   1     4     7     6     1     0     0     0     0     0     0    19
      PEAK     29.222       1.907       1.907       0.727 FAN   0     0     0     0     0     0     0     0     0     0    18    18
      DAY/HR     7/12        7/12        7/12       31/18

NOV   SUM       0.000      26.400       0.000     151.994 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000     167.993 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.727 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      25.734    2068.443    1856.767    2007.979 CMP   1    81    47   114   177   200    89    59    27     0     0   795
      PEAK     62.523       4.766       4.766       0.727 FAN   0     0     0     0     0     0     0     0     0     0   794   794
      MON/DAY    8/ 5        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.025

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.040

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.137

APR        5.       0.331       0.084       0.073       0.000       0.000       0.000       0.000       0.000       0.292

MAY       28.       1.865       0.463       0.034       0.000       0.000       0.000       0.000       0.000       0.380

JUN       75.       5.083       1.249       0.000       0.000       0.000       0.000       0.000       0.000       0.470

JUL      113.       7.652       1.918       0.000       0.000       0.000       0.000       0.000       0.000       0.558

AUG      105.       7.204       1.765       0.000       0.000       0.000       0.000       0.000       0.000       0.553

SEP       48.       3.262       0.777       0.005       0.000       0.000       0.000       0.000       0.000       0.421

OCT        5.       0.337       0.082       0.036       0.000       0.000       0.000       0.000       0.000       0.323

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.164

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.032
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   379.      25.734       6.337       0.722       0.000       0.000       0.000       0.000       0.000       3.394



CSPF (WITH PARASITICS)    =    2.46 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.06 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (G.E2)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       30.      -4.113       6.183       0.000       0.000       0.000       0.000       0.000       0.000       0.549

FEB       20.      -2.732       4.240       0.000       0.000       0.000       0.000       0.000       0.000       0.479

MAR        8.      -1.112       1.893       0.000       0.000       0.000       0.000       0.000       0.000       0.437

APR        2.      -0.252       0.433       0.000       0.000       0.000       0.000       0.000       0.000       0.309

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.221

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.076

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.042

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.047

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.125

OCT        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.278

NOV        5.      -0.645       1.120       0.000       0.000       0.000       0.000       0.000       0.000       0.355

DEC       27.      -3.713       5.644       0.000       0.000       0.000       0.000       0.000       0.000       0.541
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL    91.     -12.567      19.514       0.000       0.000       0.000       0.000       0.000       0.000       3.459



HSPF (WITH PARASITICS)    =    0.70 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.64 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         East Perim Zn (G.E2)                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          846.      3.322

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          765.      3.322

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          846.      3.322

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          866.      3.322

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000          874.      3.322

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          809.      3.322

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000          874.      3.322

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000          874.      3.322

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          809.      3.322

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000          874.      3.322

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          781.      3.322

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          846.      3.322
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            10065.

MAX                                            0.000                                              0.000                    3.322
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        East Perim Zn (G.E2)                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.00618        -3.417         0.00000        0.000             71.0           63.6              0                 0

FEB          0.02350        -2.119         0.00000        0.000             72.6           63.9              0                 0

MAR          0.16867        -0.812         0.00000        0.000             75.0           64.4              0                 0

APR          1.10978        -0.224         0.00000        0.000             76.7           64.6              0                 0

MAY          3.54100        -0.002         0.00000        0.000             81.0           72.8              0                 0

JUN          5.15132        -0.002         0.00000        0.000             82.2           75.3              0                 4

JUL          7.05406         0.000         0.00000        0.000             82.2           75.6              0                 7

AUG          6.11788        -0.001         0.00000        0.000             81.8           75.6              0                 0

SEP          4.18454        -0.001         0.00000        0.000             81.3           75.2              0                 0

OCT          2.12117        -0.005         0.00000        0.000             77.6           69.8              0                 0

NOV          0.27482        -0.527         0.00000        0.000             75.2           64.5              0                 0

DEC          0.00436        -3.059         0.00000        0.000             71.1           64.0              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  East Perim Zn (G.E2)                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  63   0   0   0   0   0   0   0   0   0   6   0   0   0   0   0   0   0    69

        75-80           0   0   0   0   0   0  39 119 131 142 144 141 143 145 146 144 120   0   0   0   0   0   0   0  1414

        70-75           0   0   0   0   0   0  36  52 120 109 107 110 108 106 105 107 113   9   0   0   0   0   0   0  1082

        65-70           0   0   0   0   0   0  15   5   0   0   0   0   0   0   0   0  12  73   0   0   0   0   0   0   105

        60-65           0   0   0   0   0   0  13  75   0   0   0   0   0   0   0   0   0   3   0   0   0   0   0   0    91

        BELOW 60        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -4.577   28   9    6.F   4.F       -64.062          964.      3.724

FEB      0.00000   28  24   33.F  30.F         0.000         -3.567   19   8    1.F   0.F       -62.048          872.      3.724

MAR      0.00000   31   1   34.F  32.F         0.000         -1.974    4   9   14.F  11.F       -48.396          962.      3.724

APR      0.19180   17  14   74.F  62.F        15.397         -0.405    1   9   43.F  41.F       -31.715          987.      4.691

MAY      1.30988   13  16   89.F  73.F        27.615          0.000   31   1   60.F  55.F         0.000         1066.      5.826

JUN      3.62480   10  13   90.F  74.F        34.446          0.000   30   1   78.F  71.F         0.000         1144.      6.261

JUL      5.23892   18  17   90.F  76.F        34.243          0.000   31   1   66.F  64.F         0.000         1339.      6.357

AUG      5.25054    5  17   88.F  75.F        35.125          0.000   31   1   60.F  53.F         0.000         1331.      6.252

SEP      2.49625   24  15   85.F  78.F        29.994          0.000   30   1   48.F  43.F         0.000         1061.      5.882

OCT      0.24359    7  16   76.F  65.F        18.803         -0.013   16   9   41.F  35.F        -5.503          987.      4.946

NOV      0.00000   30  24   27.F  21.F         0.000         -0.969   29   9   22.F  19.F       -39.887          881.      3.724

DEC      0.00000   31  24   22.F  20.F         0.000         -3.916    2   8    6.F   4.F       -61.226          963.      3.724
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     18.356                                            -15.421                                            12556.

MAX                                           35.125                                            -64.062                    6.357
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       215         0         529        744       744      231         0        0       16       0.000       0.382

FEB        0       187         0         485        672       672      209         0        0       22       0.000       0.382

MAR        0       174         0         570        744       744      231         0        0       57       0.000       0.382

APR       20        48         0         652        720       720      242         0        0      174       0.000       4.691

MAY       71         0         0         673        744       744      242         0        0      171       0.000       5.826

JUN      167         0         0         553        720       720      220         0        0       53       0.000       6.215

JUL      210         0         0         534        744       744      242         0        0       32       0.000       6.215

AUG      206         0         0         538        744       744      242         0        0       36       0.000       6.193

SEP      123         0         0         597        720       720      220         0        0       97       0.000       5.882

OCT       20         5         0         719        744       744      242         0        0      217       0.000       4.946

NOV        0       111         0         609        720       720      209         0        0       98       0.000       0.382

DEC        0       211         0         533        744       744      231         0        0       20       0.000       0.382
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   817       951         0        6992       8760      8760     2761         0        0      993
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN           81.       0.352        6.343       80.941        0.000        0.000          0.       0.000         37.       0.050

FEB           74.       0.352        4.983       78.700        0.000        0.000          0.       0.000         33.       0.050

MAR           81.       0.352        2.905       63.078        0.000        0.000          0.       0.000         35.       0.050

APR           85.       0.352        0.619       42.966        0.000        0.000          0.       0.000         35.       1.017

MAY           85.       0.352        0.000        0.000        0.000        0.000          0.       0.000        106.       2.152

JUN           78.       0.352        0.000        0.000        0.000        0.000          0.       0.000        257.       2.587

JUL           85.       0.352        0.000        0.000        0.000        0.000          0.       0.000        380.       2.683

AUG           85.       0.352        0.000        0.000        0.000        0.000          0.       0.000        372.       2.578

SEP           78.       0.352        0.000        0.000        0.000        0.000          0.       0.000        174.       2.208

OCT           85.       0.352        0.026        9.088        0.000        0.000          0.       0.000         27.       1.272

NOV           74.       0.352        1.474       52.959        0.000        0.000          0.       0.000         26.       0.050

DEC           81.       0.352        5.499       77.780        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL        973.                   21.849                     0.000                       0.                   1519.

MAX                     0.352                    80.941                     0.000                   0.000                   2.683
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -4.57680        0.00000      -64.06216

FEB         0.00000        0.00000          0.000                                  -3.56681        0.00000      -62.04844

MAR         0.00000        0.00000          0.000                                  -1.97353        0.00000      -48.39605

APR         0.17467        0.01713         15.397          0.859     17  14        -0.40514        0.00000        -31.715

MAY         1.10176        0.20812         27.615          0.828     13  16         0.00000        0.00000          0.000

JUN         3.15276        0.47204         34.446          0.850     10  13         0.00000        0.00000          0.000

JUL         4.58460        0.65432         34.243          0.796     18  17         0.00000        0.00000          0.000

AUG         4.42980        0.82074         35.125          0.809      5  17         0.00000        0.00000          0.000

SEP         2.07671        0.41954         29.994          0.734     24  15         0.00000        0.00000          0.000

OCT         0.21410        0.02949         18.803          0.841      7  16        -0.01334        0.00000         -5.503

NOV         0.00000        0.00000          0.000                                  -0.96944        0.00000      -39.88735

DEC         0.00000        0.00000          0.000                                  -3.91614        0.00000      -61.22583
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        15.734          2.621                                                  -15.421          0.000

MAX                                        35.125          0.809                                                  -64.062
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.N3)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUL 22                              DEC 21                              JUL 23


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7      10.277       0.979    79.F   63.F          0.000    37.F   31.F         10.305       0.979    79.F   63.F
   8      32.892 *     0.955    81.F   63.F         -9.112    37.F   31.F         32.890 *     0.955    81.F   63.F
   9      28.482       0.947    83.F   64.F        -27.793    37.F   31.F         28.521       0.947    83.F   64.F
  10      27.400       0.941    85.F   64.F        -11.685    37.F   31.F         27.419       0.941    85.F   64.F
  11      27.563       0.940    87.F   65.F         -8.702    37.F   31.F         27.586       0.940    87.F   65.F
  12      27.896       0.941    88.F   66.F         -7.290    37.F   31.F         27.921       0.941    88.F   66.F
  13      28.146       0.943    89.F   66.F         -6.689    37.F   31.F         28.171       0.943    89.F   66.F
  14      28.303       0.945    90.F   66.F         -6.612    37.F   31.F         28.325       0.945    90.F   66.F
  15      28.294       0.945    91.F   66.F         -6.977    37.F   31.F         28.312       0.945    91.F   66.F
  16      28.396       0.945    90.F   66.F         -7.711    37.F   31.F         28.410       0.945    90.F   66.F
  17       0.000       0.000    90.F   66.F         -9.111    37.F   31.F          0.000       0.000    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              267.860
MAX       32.892                                   -27.793


              SYSTEM-TYPE         PSZ                      SQFT/TON             1059.5
              COOLING PEAK          11.33 (BTU/HR- SQFT)   HEATING PEAK          -9.57 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.44 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.104                  OA FRAC AT HTG PEAK   0.104

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG  5                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    71.F   64.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    70.F   64.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    69.F   63.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    70.F   63.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    69.F   64.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    70.F   66.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      16.265       0.837    73.F   67.F          0.000     7.F    5.F         19.493       0.961    75.F   65.F
   8      34.821 *     0.836    78.F   71.F        -62.173     7.F    5.F         32.782 *     0.888    79.F   68.F
   9      33.779       0.832    82.F   73.F        -64.062     6.F    4.F         32.444 *     0.890    82.F   69.F
  10      33.960       0.828    85.F   74.F        -42.509     7.F    5.F         33.491       0.872    85.F   71.F
  11      33.801       0.841    88.F   74.F        -36.850     8.F    6.F         34.350       0.855    88.F   73.F
  12      34.498       0.830    89.F   75.F        -33.860     9.F    6.F         34.446       0.850    90.F   74.F
  13      34.758       0.821    90.F   76.F        -32.044    10.F    8.F         33.710       0.859    89.F   73.F
  14      33.309       0.849    90.F   74.F        -31.098     9.F    6.F         34.402 *     0.850    90.F   74.F
  15      33.795       0.841    88.F   74.F        -30.534    10.F    7.F         33.998 *     0.859    92.F   74.F
  16      35.125       0.809    88.F   75.F        -30.897     8.F    6.F         34.313 *     0.845    92.F   74.F
  17       4.459       0.552    87.F   75.F        -33.390     6.F    4.F          9.348       0.728    93.F   74.F
  18       0.000       0.000    86.F   74.F        -14.613     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    84.F   74.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    82.F   74.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    81.F   73.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    78.F   73.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    78.F   73.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    78.F   73.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                              332.778
MAX       35.125                                   -64.062


              SYSTEM-TYPE         PSZ                      SQFT/TON              992.1
              COOLING PEAK          12.10 (BTU/HR- SQFT)   HEATING PEAK         -22.06 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.44 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.104                  OA FRAC AT HTG PEAK   0.104

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    61.75      0.00     69.65    69.45     58.28     -36.19     -41.90     -33.62     380.56       1122.00            -0.00094

FEB    62.84      0.00     69.82    69.59     59.80     -36.61     -41.40     -34.45     330.13       1025.16            -0.00048

MAR    65.83      0.00     70.03    70.22     63.85     -31.09     -32.55     -30.43     258.80        963.78            -0.00048

APR    70.32     75.65     70.13    72.70     69.11     -21.38     -20.08     -22.03      55.47        641.40            -0.00015

MAY    75.20     76.28      0.00    75.51     75.05     -14.99     -12.06     -16.40       0.00        502.00             0.00087

JUN    79.11     76.72      0.00    76.94     80.06      -7.33      -1.80      -9.76       0.00        289.68            -0.00017

JUL    80.21     77.14      0.00    77.51     81.51      -5.15       2.53      -8.86       0.00        264.88             0.00146

AUG    79.86     76.92      0.00    77.31     81.08      -6.16       1.58      -9.89       0.00        278.18             0.00134

SEP    77.90     76.48      0.00    76.46     78.54     -11.67      -6.55     -13.92       0.00        371.26            -0.00035

OCT    74.03     75.90     70.91    74.61     73.75     -18.23     -17.37     -18.65       5.65        565.32             0.00045

NOV    67.89      0.00     70.05    71.28     66.51     -25.82     -25.40     -25.99     139.79        774.56            -0.00122

DEC    63.36      0.00     69.86    69.60     60.55     -34.89     -40.52     -32.35     359.79       1081.47            -0.00070


ANNUAL 71.57     76.76     69.88    73.49     70.68     -20.71     -19.32     -21.35    1530.18       7879.69            -0.00002
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
North Perim Zn (G.N3)           
                         0        0        3       31         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        3       31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN          75.760       0.000       0.000       5.638       0     0     0     0     0     0     0     0     0     0   231   231

  FEB          65.894       0.000       0.000       7.752       0     0     0     0     0     0     0     0     0     0   209   209

  MAR          61.313       0.000       0.000      20.085       0     0     0     0     0     0     0     0     0     0   231   231

  APR          16.914       7.048       0.000      61.313       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      25.019       0.000      60.256       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000      58.847       0.000      18.676       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000      73.999       0.000      11.276       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000      72.589       0.000      12.686       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000      43.342       0.000      34.180       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           1.762       7.048       0.000      76.465       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          39.114       0.000       0.000      34.533       0     0     0     0     0     0     0     0     0     0   209   209

  DEC          74.351       0.000       0.000       7.048       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      335.109     287.889       0.000     349.909       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY        973.
          -----------

    TOTAL        973.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     1

          70-79         0   0   0   0   0   0   3   0   0   0   0   0   0   0   0   1   7   0   0   0   0   0   0   0    11

          60-69         0   0   0   0   0   0   9   2   1   2   1   0   2   3   4   2  20   1   0   0   0   0   0   0    47

          50-59         0   0   0   0   0   0  26  33  22  16  12  11  10   6   6   6  25   2   0   0   0   0   0   0   175

          40-49         0   0   0   0   0   0  39  73  83  91  89  87  87  85  85  84  35   3   0   0   0   0   0   0   841

          30-39         0   0   0   0   0   0  34  42  63  55  63  66  64  65  62  66  47   7   0   0   0   0   0   0   634

          20-29         0   0   0   0   0   0  40  45  50  65  66  63  67  70  71  63  65  23   0   0   0   0   0   0   688

          10-19         0   0   0   0   0   0  14  30  32  22  20  24  21  22  23  29  51  29   0   0   0   0   0   0   317

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   0   1  20   0   0   0   0   0   0    47

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =   -69.710 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    1273. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -4.577       0.000       0.000      81.398 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -64.062       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0   215   215
      DAY/HR    28/ 9       31/24        0/ 0       31/18

FEB   SUM      -3.567       0.000       0.000      73.646 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -62.048       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0   187   187
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -1.974       0.000       0.000      81.398 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -48.396       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0   174   174
      DAY/HR     4/ 9       31/ 1        0/ 0       29/18

APR   SUM      -0.405       0.000       0.000      85.275 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -31.715       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0    48    48
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000      85.275 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000      77.522 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000      85.275 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000      85.275 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000      77.522 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM      -0.013       0.000       0.000      85.275 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK     -5.503       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     5     5
      DAY/HR    16/ 9       31/ 1        0/ 0       31/18

NOV   SUM      -0.969       0.000       0.000      73.646 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -39.887       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0   111   111
      DAY/HR    29/ 9       30/24        0/ 0       29/18

DEC   SUM      -3.916       0.000       0.000      81.398 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -61.226       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0   211   211
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM     -15.421       0.000       0.000     972.889 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -64.062       0.000       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0   951   951
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   34.774 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    1273. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000      81.398 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000      73.646 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000      81.398 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.192      35.103      13.653      85.275 CMP   0     7     3     6     4     0     0     0     0     0     0    20
      PEAK     15.397       1.017       1.017       0.352 FAN   0     0     0     0     0     0     0     0     0     0    20    20
      DAY/HR    17/14       17/14       17/14       30/18

MAY   SUM       1.310     105.962      95.862      85.275 CMP   0     8    10     4     3    13    14    18     1     0     0    71
      PEAK     27.615       2.152       2.152       0.352 FAN   0     0     0     0     0     0     0     0     0     0    71    71
      DAY/HR    13/16       13/16       13/16       31/18

JUN   SUM       3.625     257.353     257.353      77.522 CMP   0    14    10     9     3    38    29    20    34     7     3   167
      PEAK     34.446       2.587       2.587       0.352 FAN   0     0     0     0     0     0     0     0     0     0   167   167
      DAY/HR    10/13       10/17       10/17       28/18

JUL   SUM       5.239     379.719     379.719      85.275 CMP   0    18     7     9     3     5    14    52    77    25     0   210
      PEAK     34.243       2.683       2.683       0.352 FAN   0     0     0     0     0     0     0     0     0     0   210   210
      DAY/HR    18/17        1/16        1/16       31/18

AUG   SUM       5.251     371.738     371.738      85.275 CMP   0     9     2     6     1    11    54    55    39    27     2   206
      PEAK     35.125       2.578       2.578       0.352 FAN   0     0     0     0     0     0     0     0     0     0   206   206
      DAY/HR     5/17       30/17       30/17       30/18

SEP   SUM       2.496     174.335     172.785      77.522 CMP   0    11     5     4    19    17    31    30     6     0     0   123
      PEAK     29.994       2.208       2.208       0.352 FAN   0     0     0     0     0     0     0     0     0     0   123   123
      DAY/HR    24/15       24/15       24/15       30/18

OCT   SUM       0.244      27.178      16.628      85.275 CMP   0     5     1     5     5     4     0     0     0     0     0    20
      PEAK     18.803       1.272       1.272       0.352 FAN   0     0     0     0     0     0     0     0     0     0    20    20
      DAY/HR     7/16        7/16        7/16       31/18

NOV   SUM       0.000      26.400       0.000      73.646 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000      81.398 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.352 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      18.356    1519.414    1307.738     972.889 CMP   0    72    38    43    38    88   142   175   157    59     5   817
      PEAK     35.125       2.683       2.683       0.352 FAN   0     0     0     0     0     0     0     0     0     0   817   817
      MON/DAY    8/ 5        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.010

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.013

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.034

APR        6.       0.192       0.047       0.073       0.000       0.000       0.000       0.000       0.000       0.129

MAY       37.       1.310       0.327       0.034       0.000       0.000       0.000       0.000       0.000       0.188

JUN      103.       3.625       0.878       0.000       0.000       0.000       0.000       0.000       0.000       0.233

JUL      149.       5.239       1.296       0.000       0.000       0.000       0.000       0.000       0.000       0.272

AUG      147.       5.251       1.269       0.000       0.000       0.000       0.000       0.000       0.000       0.269

SEP       70.       2.496       0.590       0.005       0.000       0.000       0.000       0.000       0.000       0.206

OCT        7.       0.244       0.057       0.036       0.000       0.000       0.000       0.000       0.000       0.155

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.059

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.012
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   519.      18.356       4.463       0.722       0.000       0.000       0.000       0.000       0.000       1.580



CSPF (WITH PARASITICS)    =    2.71 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.11 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (G.N3)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       66.      -4.577       6.343       0.000       0.000       0.000       0.000       0.000       0.000       0.268

FEB       51.      -3.567       4.983       0.000       0.000       0.000       0.000       0.000       0.000       0.238

MAR       28.      -1.974       2.905       0.000       0.000       0.000       0.000       0.000       0.000       0.244

APR        6.      -0.405       0.619       0.000       0.000       0.000       0.000       0.000       0.000       0.162

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.103

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.032

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.019

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.022

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.058

OCT        0.      -0.013       0.026       0.000       0.000       0.000       0.000       0.000       0.000       0.137

NOV       14.      -0.969       1.474       0.000       0.000       0.000       0.000       0.000       0.000       0.192

DEC       56.      -3.916       5.499       0.000       0.000       0.000       0.000       0.000       0.000       0.266
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   221.     -15.421      21.849       0.000       0.000       0.000       0.000       0.000       0.000       1.741



HSPF (WITH PARASITICS)    =    0.73 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.71 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         North Perim Zn (G.N3)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          846.      3.322

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          765.      3.322

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          846.      3.322

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          866.      3.322

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000          874.      3.322

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          809.      3.322

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000          874.      3.322

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000          874.      3.322

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          809.      3.322

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000          874.      3.322

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          781.      3.322

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          846.      3.322
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            10065.

MAX                                            0.000                                              0.000                    3.322
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        North Perim Zn (G.N3)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.02890        -3.559         0.00000        0.000             70.8           59.1              2                 0

FEB          0.03980        -2.674         0.00000        0.000             71.4           61.4              1                 0

MAR          0.11252        -1.337         0.00000        0.000             73.9           63.5              0                 0

APR          0.67311        -0.290         0.00000        0.000             76.3           64.3              0                 0

MAY          2.09561        -0.003         0.00000        0.000             79.4           70.2              0                 0

JUN          3.48859        -0.002         0.00000        0.000             82.4           75.4              0                 8

JUL          4.54237        -0.003         0.00000        0.000             82.1           76.0              0                15

AUG          4.24801        -0.005         0.00000        0.000             82.0           76.0              0                 6

SEP          2.89526        -0.003         0.00000        0.000             81.2           74.9              0                 2

OCT          1.29977        -0.005         0.00000        0.000             77.5           68.7              0                 0

NOV          0.22732        -0.648         0.00000        0.000             75.3           64.0              0                 0

DEC          0.03796        -2.953         0.00000        0.000             71.0           63.0              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  North Perim Zn (G.N3)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  46   1   0   0   0   0   0   0   0   0  22   0   0   0   0   0   0   0    69

        75-80           0   0   0   0   0   0  49 100 113 120 125 136 142 143 143 142  98   0   0   0   0   0   0   0  1311

        70-75           0   0   0   0   0   0  36  66  91 129 125 115 109 108 108 109 117   8   0   0   0   0   0   0  1121

        65-70           0   0   0   0   0   0  17   4  47   2   1   0   0   0   0   0  14  70   0   0   0   0   0   0   155

        60-65           0   0   0   0   0   0  18  79   0   0   0   0   0   0   0   0   0   7   0   0   0   0   0   0   104

        BELOW 60        0   0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     1

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -4.373   28   8    7.F   5.F       -82.046         1056.      4.119

FEB      0.00000   28  24   33.F  30.F         0.000         -3.145   19   8    1.F   0.F       -72.007          954.      4.119

MAR      0.00000   31   1   34.F  32.F         0.000         -1.732    4   9   14.F  11.F       -52.392         1053.      4.119

APR      0.34048   16  17   76.F  55.F        35.013         -0.413    1   9   43.F  41.F       -32.816         1094.      6.440

MAY      1.57343   22  17   90.F  66.F        45.328          0.000   31   1   60.F  55.F         0.000         1184.      7.708

JUN      4.69432   10  17   92.F  74.F        59.337          0.000   30   1   78.F  71.F         0.000         1316.      8.783

JUL      6.96990   24  17   85.F  71.F        54.573          0.000   31   1   66.F  64.F         0.000         1574.      8.668

AUG      7.14686   12  17   91.F  73.F        56.908          0.000   31   1   60.F  53.F         0.000         1574.      8.587

SEP      3.14938    9  17   86.F  69.F        47.744          0.000   30   1   48.F  43.F         0.000         1198.      7.722

OCT      0.32319    7  17   77.F  65.F        35.786         -0.008   16   9   41.F  35.F        -4.726         1088.      6.519

NOV      0.00000   30  24   27.F  21.F         0.000         -0.861   29   9   22.F  19.F       -42.205          963.      4.119

DEC      0.00000   31  24   22.F  20.F         0.000         -3.767    2   8    6.F   4.F       -64.454         1054.      4.119
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     24.198                                            -14.299                                            14108.

MAX                                           59.337                                            -82.046                    8.783
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       202         0         542        744       744      231         0        0       29       0.000       0.382

FEB        0       166         0         506        672       672      209         0        0       43       0.000       0.382

MAR        0       137         0         607        744       744      231         0        0       94       0.000       0.382

APR       20        49         0         651        720       720      242         0        0      173       0.000       6.440

MAY       67         0         0         677        744       744      242         0        0      175       0.000       7.708

JUN      157         0         0         563        720       720      220         0        0       63       0.000       8.783

JUL      215         0         0         529        744       744      242         0        0       27       0.000       8.157

AUG      215         0         0         529        744       744      242         0        0       27       0.000       8.587

SEP      116         0         0         604        720       720      220         0        0      104       0.000       7.722

OCT       17         2         0         725        744       744      242         0        0      223       0.000       6.519

NOV        0        84         0         636        720       720      209         0        0      125       0.000       0.382

DEC        0       207         0         537        744       744      231         0        0       24       0.000       0.382
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   807       847         0        7106       8760      8760     2761         0        0     1107
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          173.       0.747        6.509      108.814        0.000        0.000          0.       0.000         37.       0.050

FEB          156.       0.747        4.752       96.623        0.000        0.000          0.       0.000         33.       0.050

MAR          173.       0.747        2.783       72.223        0.000        0.000          0.       0.000         35.       0.050

APR          181.       0.747        0.720       47.108        0.000        0.000          0.       0.000         46.       2.371

MAY          181.       0.747        0.000        0.000        0.000        0.000          0.       0.000        129.       3.639

JUN          164.       0.747        0.000        0.000        0.000        0.000          0.       0.000        343.       4.714

JUL          181.       0.747        0.000        0.000        0.000        0.000          0.       0.000        519.       4.599

AUG          181.       0.747        0.000        0.000        0.000        0.000          0.       0.000        519.       4.518

SEP          164.       0.747        0.000        0.000        0.000        0.000          0.       0.000        224.       3.654

OCT          181.       0.747        0.018        9.737        0.000        0.000          0.       0.000         33.       2.450

NOV          156.       0.747        1.439       59.249        0.000        0.000          0.       0.000         26.       0.050

DEC          173.       0.747        5.735       87.318        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       2063.                   21.956                     0.000                       0.                   1982.

MAX                     0.747                   108.814                     0.000                   0.000                   4.714
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -4.37319        0.00000      -82.04609

FEB         0.00000        0.00000          0.000                                  -3.14458        0.00000      -72.00736

MAR         0.00000        0.00000          0.000                                  -1.73205        0.00000      -52.39238

APR         0.32561        0.01487         35.013          1.000     16  17        -0.41300        0.00000        -32.816

MAY         1.37516        0.19827         45.328          0.968     22  17         0.00000        0.00000          0.000

JUN         4.24600        0.44831         59.337          0.903     10  17         0.00000        0.00000          0.000

JUL         6.27175        0.69815         54.573          0.905     24  17         0.00000        0.00000          0.000

AUG         6.30370        0.84316         56.908          0.907     12  17         0.00000        0.00000          0.000

SEP         2.75064        0.39874         47.744          0.918      9  17         0.00000        0.00000          0.000

OCT         0.29944        0.02375         35.786          0.905      7  17        -0.00820        0.00000         -4.726

NOV         0.00000        0.00000          0.000                                  -0.86141        0.00000      -42.20501

DEC         0.00000        0.00000          0.000                                  -3.76662        0.00000      -64.45411
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        21.572          2.625                                                  -14.299          0.000

MAX                                        59.337          0.903                                                  -82.046
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.W4)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG 23                              DEC 21                              JUL 25


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7       9.011       0.978    79.F   63.F          0.000    37.F   31.F         11.327       0.986    79.F   63.F
   8      40.866       0.967    81.F   63.F         -9.146    37.F   31.F         42.531       0.969    81.F   63.F
   9      32.108       0.955    83.F   64.F        -29.339    37.F   31.F         33.738       0.957    83.F   64.F
  10      31.313       0.949    85.F   64.F        -12.411    37.F   31.F         32.493       0.951    85.F   64.F
  11      31.809       0.949    87.F   65.F         -9.274    37.F   31.F         32.828       0.951    87.F   65.F
  12      32.456       0.951    88.F   66.F         -7.847    37.F   31.F         33.375       0.952    88.F   66.F
  13      35.028       0.955    89.F   66.F         -7.114    37.F   31.F         35.461       0.955    89.F   66.F
  14      42.335       0.962    90.F   66.F         -6.851    37.F   31.F         42.283       0.962    90.F   66.F
  15      50.102       0.968    91.F   66.F         -7.136    37.F   31.F         49.759       0.968    91.F   66.F
  16      56.267       0.971    90.F   66.F         -7.961    37.F   31.F         56.117       0.971    90.F   66.F
  17      27.235       0.983    90.F   66.F         -9.329    37.F   31.F         28.165       0.984    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              398.078
MAX       56.267                                   -29.339


              SYSTEM-TYPE         PSZ                      SQFT/TON              619.3
              COOLING PEAK          19.38 (BTU/HR- SQFT)   HEATING PEAK         -10.10 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.93 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.049                  OA FRAC AT HTG PEAK   0.049

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUN 10                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    75.F   66.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    71.F   64.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    71.F   63.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    70.F   63.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    72.F   64.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    73.F   65.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      24.147       0.945    75.F   65.F          0.000     7.F    5.F         24.147       0.945    75.F   65.F
   8      50.676       0.925    79.F   68.F        -82.046     7.F    5.F         50.676       0.925    79.F   68.F
   9      44.091       0.916    82.F   69.F        -72.538     6.F    4.F         44.091       0.916    82.F   69.F
  10      41.773       0.893    85.F   71.F        -44.434     7.F    5.F         41.773       0.893    85.F   71.F
  11      42.286       0.880    88.F   73.F        -38.761     8.F    6.F         42.286       0.880    88.F   73.F
  12      42.747       0.876    90.F   74.F        -35.959     9.F    6.F         42.747       0.876    90.F   74.F
  13      44.450       0.890    89.F   73.F        -33.018    10.F    8.F         44.450       0.890    89.F   73.F
  14      48.854       0.891    90.F   74.F        -25.872     9.F    6.F         48.854       0.891    90.F   74.F
  15      48.049       0.895    92.F   74.F        -19.495    10.F    7.F         48.049       0.895    92.F   74.F
  16      59.337       0.903    92.F   74.F        -17.795     8.F    6.F         59.337       0.903    92.F   74.F
  17      30.644       0.869    93.F   74.F        -26.828     6.F    4.F         30.644       0.869    93.F   74.F
  18       0.000       0.000    90.F   74.F        -11.907     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    89.F   73.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    87.F   72.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    85.F   72.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    84.F   71.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    81.F   70.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    81.F   68.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                              477.052
MAX       59.337                                   -82.046


              SYSTEM-TYPE         PSZ                      SQFT/TON              587.3
              COOLING PEAK          20.43 (BTU/HR- SQFT)   HEATING PEAK         -28.25 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.93 (CFM/SQFT)       MIN-OA/PERSON         18.54 (CFM )
              OA FRAC AT CLG PEAK   0.049                  OA FRAC AT HTG PEAK   0.049

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    61.91      0.00     70.07    69.88     58.32     -36.35     -42.33     -33.66     362.44       1126.91            -0.00094

FEB    63.22      0.00     70.07    70.14     60.10     -37.00     -41.96     -34.76     303.86       1035.91            -0.00048

MAR    66.35      0.00     70.00    70.98     64.26     -31.61     -33.32     -30.84     208.89        979.92            -0.00048

APR    70.78     75.60     70.27    73.12     69.59     -21.84     -20.51     -22.51      56.93        655.23            -0.00012

MAY    75.47     76.01      0.00    75.49     75.47     -15.26     -12.04     -16.82       0.00        509.97             0.00099

JUN    79.30     76.54      0.00    76.59     80.50      -7.53      -1.45     -10.20       0.00        295.12             0.00065

JUL    80.40     76.92      0.00    77.03     82.03      -5.35       3.01      -9.38       0.00        274.99             0.00303

AUG    80.21     76.70      0.00    76.96     81.78      -6.51       1.93     -10.59       0.00        291.76             0.00262

SEP    78.20     76.17      0.00    76.25     79.06     -11.96      -6.34     -14.44       0.00        381.13             0.00018

OCT    74.24     75.70     70.93    74.71     74.02     -18.45     -17.48     -18.91       2.37        571.92             0.00049

NOV    68.14      0.00     70.22    71.67     66.70     -26.07     -25.79     -26.18     109.49        782.04            -0.00120

DEC    63.49      0.00     70.16    69.93     60.59     -35.02     -40.85     -32.40     358.24       1085.61            -0.00070


ANNUAL 71.86     76.55     70.11    73.62     71.04     -20.99     -19.45     -21.71    1402.21       7990.51             0.00035
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
West Perim Zn (G.W4)            
                         0        0        0        0         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        0        0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         150.897       0.000       0.000      21.663       0     0     0     0     0     0     0     0     0     0   231   231

  FEB         124.005       0.000       0.000      32.122       0     0     0     0     0     0     0     0     0     0   209   209

  MAR         102.341       0.000       0.000      70.219       0     0     0     0     0     0     0     0     0     0   231   231

  APR          36.604      14.940       0.000     129.234       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      50.050       0.000     130.728       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     117.281       0.000      47.062       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     160.608       0.000      20.169       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000     160.608       0.000      20.169       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000      86.654       0.000      77.689       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           1.494      12.699       0.000     166.584       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          62.749       0.000       0.000      93.377       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         154.632       0.000       0.000      17.928       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      632.718     602.838       0.000     826.940       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       2063.
          -----------

    TOTAL       2063.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          70-79         0   0   0   0   0   0   1   0   0   1   0   0   0   0   0   0   6   0   0   0   0   0   0   0     8

          60-69         0   0   0   0   0   0   9   6   3   1   2   0   3   4   4   4   6   1   0   0   0   0   0   0    43

          50-59         0   0   0   0   0   0  28  41  28  20  15  15  10   6   6   5  11   2   0   0   0   0   0   0   187

          40-49         0   0   0   0   0   0  38  62  82  93  92  88  87  82  81  78  34   2   0   0   0   0   0   0   819

          30-39         0   0   0   0   0   0  36  42  55  48  56  61  60  61  59  63  70   8   0   0   0   0   0   0   619

          20-29         0   0   0   0   0   0  40  43  50  66  66  63  66  68  66  60  69  19   0   0   0   0   0   0   676

          10-19         0   0   0   0   0   0  14  31  33  22  20  24  25  30  35  41  52  32   0   0   0   0   0   0   359

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   0   3  21   0   0   0   0   0   0    50

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -141.663 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    2699. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -4.373       0.000       0.000     172.560 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -82.046       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0   202   202
      DAY/HR    28/ 8       31/24        0/ 0       31/18

FEB   SUM      -3.145       0.000       0.000     156.126 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -72.007       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0   166   166
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -1.732       0.000       0.000     172.560 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -52.392       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0   137   137
      DAY/HR     4/ 9       31/ 1        0/ 0       29/18

APR   SUM      -0.413       0.000       0.000     180.777 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -32.816       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0    49    49
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     180.777 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     164.343 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     180.777 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     180.777 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     164.343 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM      -0.008       0.000       0.000     180.777 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK     -4.726       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     2     2
      DAY/HR    16/ 9       31/ 1        0/ 0       31/18

NOV   SUM      -0.861       0.000       0.000     156.126 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -42.205       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0    84    84
      DAY/HR    29/ 9       30/24        0/ 0       29/18

DEC   SUM      -3.767       0.000       0.000     172.560 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -64.454       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0   207   207
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM     -14.299       0.000       0.000    2062.578 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -82.046       0.000       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0   847   847
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   69.405 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    2699. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     172.560 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     156.126 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     172.560 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.340      46.434      24.984     180.777 CMP   0     6     8     3     2     1     0     0     0     0     0    20
      PEAK     35.013       2.371       2.371       0.747 FAN   0     0     0     0     0     0     0     0     0     0    20    20
      DAY/HR    16/17       16/17       16/17       30/18

MAY   SUM       1.573     128.554     118.454     180.777 CMP   0    12    12    18    19     3     3     0     0     0     0    67
      PEAK     45.328       3.639       3.639       0.747 FAN   0     0     0     0     0     0     0     0     0     0    67    67
      DAY/HR    22/17       22/17       22/17       31/18

JUN   SUM       4.694     342.847     342.847     164.343 CMP   0    16     7    45    38    25    16     8     2     0     0   157
      PEAK     59.337       4.714       4.714       0.747 FAN   0     0     0     0     0     0     0     0     0     0   157   157
      DAY/HR    10/17       10/17       10/17       28/18

JUL   SUM       6.970     519.370     519.370     180.777 CMP   0    23    12    18    64    59    23    14     2     0     0   215
      PEAK     54.573       4.599       4.599       0.747 FAN   0     0     0     0     0     0     0     0     0     0   215   215
      DAY/HR    24/17        1/17        1/17       31/18

AUG   SUM       7.147     518.965     518.965     180.777 CMP   0    15     9    42    54    47    34    11     3     0     0   215
      PEAK     56.908       4.518       4.518       0.747 FAN   0     0     0     0     0     0     0     0     0     0   215   215
      DAY/HR    12/17       12/17       12/17       30/18

SEP   SUM       3.149     224.441     222.891     164.343 CMP   0    17     8    34    37    13     6     1     0     0     0   116
      PEAK     47.744       3.654       3.654       0.747 FAN   0     0     0     0     0     0     0     0     0     0   116   116
      DAY/HR     9/17        9/17        9/17       30/18

OCT   SUM       0.323      33.187      22.637     180.777 CMP   0     4     7     3     2     1     0     0     0     0     0    17
      PEAK     35.786       2.450       2.450       0.747 FAN   0     0     0     0     0     0     0     0     0     0    17    17
      DAY/HR     7/17        7/17        7/17       31/18

NOV   SUM       0.000      26.400       0.000     156.126 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000     172.560 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.747 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      24.198    1981.825    1770.148    2062.578 CMP   0    93    63   163   216   149    82    34     7     0     0   807
      PEAK     59.337       4.714       4.714       0.747 FAN   0     0     0     0     0     0     0     0     0     0   807   807
      MON/DAY    6/10        6/10        6/10       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.037

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.055

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.120

APR        5.       0.340       0.085       0.073       0.000       0.000       0.000       0.000       0.000       0.272

MAY       23.       1.573       0.404       0.034       0.000       0.000       0.000       0.000       0.000       0.394

JUN       68.       4.694       1.170       0.000       0.000       0.000       0.000       0.000       0.000       0.481

JUL      101.       6.970       1.773       0.000       0.000       0.000       0.000       0.000       0.000       0.583

AUG      102.       7.147       1.771       0.000       0.000       0.000       0.000       0.000       0.000       0.583

SEP       45.       3.149       0.761       0.005       0.000       0.000       0.000       0.000       0.000       0.428

OCT        5.       0.323       0.077       0.036       0.000       0.000       0.000       0.000       0.000       0.328

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.159

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.031
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   350.      24.198       6.041       0.722       0.000       0.000       0.000       0.000       0.000       3.469



CSPF (WITH PARASITICS)    =    2.36 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.01 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (G.W4)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       31.      -4.373       6.509       0.000       0.000       0.000       0.000       0.000       0.000       0.552

FEB       22.      -3.145       4.752       0.000       0.000       0.000       0.000       0.000       0.000       0.478

MAR       12.      -1.732       2.783       0.000       0.000       0.000       0.000       0.000       0.000       0.469

APR        3.      -0.413       0.720       0.000       0.000       0.000       0.000       0.000       0.000       0.345

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.223

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.080

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.034

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.034

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.133

OCT        0.      -0.008       0.018       0.000       0.000       0.000       0.000       0.000       0.000       0.289

NOV        6.      -0.861       1.439       0.000       0.000       0.000       0.000       0.000       0.000       0.374

DEC       27.      -3.767       5.735       0.000       0.000       0.000       0.000       0.000       0.000       0.558
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   101.     -14.299      21.956       0.000       0.000       0.000       0.000       0.000       0.000       3.571



HSPF (WITH PARASITICS)    =    0.70 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.65 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         West Perim Zn (G.W4)                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          846.      3.322

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          765.      3.322

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          846.      3.322

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          866.      3.322

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000          874.      3.322

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          809.      3.322

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000          874.      3.322

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000          874.      3.322

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          809.      3.322

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000          874.      3.322

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          781.      3.322

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          846.      3.322
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            10065.

MAX                                            0.000                                              0.000                    3.322
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        West Perim Zn (G.W4)                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.02811        -3.717         0.00000        0.000             72.3           63.6              0                 0

FEB          0.07573        -2.589         0.00000        0.000             74.5           63.8              0                 0

MAR          0.20168        -1.412         0.00000        0.000             77.1           64.2              0                 0

APR          1.09841        -0.359         0.00000        0.000             80.6           64.7              0                 0

MAY          2.80606        -0.003         0.00000        0.000             81.1           69.9              0                 0

JUN          4.55465        -0.003         0.00000        0.000             81.8           74.6              0                 0

JUL          6.09734        -0.001         0.00000        0.000             81.6           75.5              0                 0

AUG          5.90176        -0.003         0.00000        0.000             81.6           75.6              0                 0

SEP          3.71579        -0.003         0.00000        0.000             81.2           75.1              0                 0

OCT          1.89206        -0.010         0.00000        0.000             79.1           69.1              0                 0

NOV          0.30920        -0.736         0.00000        0.000             75.6           64.5              0                 0

DEC          0.00518        -3.129         0.00000        0.000             71.0           64.0              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  West Perim Zn (G.W4)                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  48   0   0   0   0   0   0   0   0   0  66   0   0   0   0   0   0   0   114

        75-80           0   0   0   0   0   0  46 102 110 118 128 136 143 147 152 153  75   0   0   0   0   0   0   0  1310

        70-75           0   0   0   0   0   0  38  67 140 133 123 115 108 104  99  98 103  15   0   0   0   0   0   0  1143

        65-70           0   0   0   0   0   0  16   5   1   0   0   0   0   0   0   0   7  69   0   0   0   0   0   0    98

        60-65           0   0   0   0   0   0  18  77   0   0   0   0   0   0   0   0   0   1   0   0   0   0   0   0    96

        BELOW 60        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000        -16.106   28   8    7.F   5.F      -241.417         3304.     13.434

FEB      0.00000   28  24   33.F  30.F         0.000        -12.685   19   8    1.F   0.F      -237.059         2988.     13.434

MAR      0.00000   31   1   34.F  32.F         0.000         -6.509    4   8   13.F  10.F      -162.674         3302.     13.434

APR      0.58627   17  14   74.F  62.F        47.758         -1.409    1   9   43.F  41.F      -100.354         3429.     16.646

MAY      4.76519   13   9   79.F  69.F       105.491          0.000   31   1   60.F  55.F         0.000         3744.     21.206

JUN     13.36939   10  12   88.F  73.F       139.563          0.000   30   1   78.F  71.F         0.000         4068.     23.126

JUL     19.01170   18  12   90.F  76.F       132.004          0.000   31   1   66.F  64.F         0.000         4756.     23.445

AUG     20.02368   12  10   74.F  73.F       144.238         -0.001   19   8   65.F  54.F        -1.164         4787.     23.259

SEP      9.85513   24  15   85.F  78.F       124.567          0.000   30   1   48.F  43.F         0.000         3805.     22.256

OCT      1.17846    7  16   76.F  65.F        71.423         -0.004   16   9   41.F  35.F        -3.905         3483.     18.239

NOV      0.00000   30  24   27.F  21.F         0.000         -3.007   29   9   22.F  19.F      -127.047         3030.     13.434

DEC      0.00000   31  24   22.F  20.F         0.000        -13.492    2   8    6.F   4.F      -210.448         3303.     13.434
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     68.790                                            -53.212                                            43998.

MAX                                          144.238                                           -241.417                   23.445
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       216         0         528        744       744      231         0        0       15       0.000       1.062

FEB        0       190         0         482        672       672      209         0        0       19       0.000       1.062

MAR        0       171         0         573        744       744      231         0        0       60       0.000       1.062

APR       21        50         0         649        720       720      242         0        0      171       0.000      16.584

MAY       76         0         0         668        744       744      242         0        0      166       0.000      20.645

JUN      174         0         0         546        720       720      220         0        0       46       0.000      22.893

JUL      207         0         0         537        744       744      242         0        0       35       0.000      23.063

AUG      204         1         0         539        744       744      242         0        0       37       0.000      22.153

SEP      148         0         0         572        720       720      220         0        0       72       0.000      22.256

OCT       38         1         0         705        744       744      242         0        0      203       0.000      18.207

NOV        0       103         0         617        720       720      209         0        0      106       0.000       1.062

DEC        0       210         0         534        744       744      231         0        0       21       0.000       1.062
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   868       942         0        6950       8760      8760     2761         0        0      951
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          246.       1.065       22.413      304.011        0.000        0.000          0.       0.000         37.       0.050

FEB          223.       1.065       17.803      299.200        0.000        0.000          0.       0.000         33.       0.050

MAR          246.       1.065        9.696      213.856        0.000        0.000          0.       0.000         35.       0.050

APR          258.       1.065        2.189      137.656        0.000        0.000          0.       0.000         66.       3.262

MAY          258.       1.065        0.000        0.000        0.000        0.000          0.       0.000        357.       7.822

JUN          234.       1.065        0.000        0.000        0.000        0.000          0.       0.000        945.       9.743

JUL          258.       1.065        0.000        0.000        0.000        0.000          0.       0.000       1369.      10.062

AUG          258.       1.065        0.008        7.541        0.000        0.000          0.       0.000       1400.       9.876

SEP          234.       1.065        0.000        0.000        0.000        0.000          0.       0.000        682.       8.872

OCT          258.       1.065        0.011       11.281        0.000        0.000          0.       0.000         96.       4.855

NOV          223.       1.065        4.639      170.818        0.000        0.000          0.       0.000         26.       0.050

DEC          246.       1.065       19.064      269.370        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       2941.                   75.822                     0.000                       0.                   5082.

MAX                     1.065                   304.011                     0.000                   0.000                  10.062
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                 -16.10560        0.00000     -241.41664

FEB         0.00000        0.00000          0.000                                 -12.68545        0.00000     -237.05867

MAR         0.00000        0.00000          0.000                                  -6.50858        0.00000     -162.67407

APR         0.48671        0.09956         47.758          0.732     17  14        -1.40915        0.00000       -100.354

MAY         3.39498        1.37021        105.491          0.719     13   9         0.00000        0.00000          0.000

JUN         9.96361        3.40579        139.563          0.703     10  12         0.00000        0.00000          0.000

JUL        14.19487        4.81682        132.004          0.639     18  12         0.00000        0.00000          0.000

AUG        13.96073        6.06295        144.238          0.570     12  10        -0.00116        0.00000         -1.164

SEP         6.84226        3.01286        124.567          0.529     24  15         0.00000        0.00000          0.000

OCT         0.88386        0.29460         71.423          0.708      7  16        -0.00390        0.00000         -3.905

NOV         0.00000        0.00000          0.000                                  -3.00683        0.00000     -127.04680

DEC         0.00000        0.00000          0.000                                 -13.49171        0.00000     -210.44794
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        49.727         19.063                                                  -53.212          0.000

MAX                                       144.238          0.570                                                 -241.417
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.C5)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUL 24                              DEC 21                              JUL 25


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7      24.095       0.873    79.F   63.F          0.000    37.F   31.F         24.062       0.873    79.F   63.F
   8     121.625       0.879    81.F   63.F        -28.726    37.F   31.F        121.621       0.879    81.F   63.F
   9     102.984       0.861    83.F   64.F        -75.705    37.F   31.F        103.000       0.861    83.F   64.F
  10      97.255       0.858    85.F   64.F        -37.810    37.F   31.F         97.314       0.858    85.F   64.F
  11      96.679       0.865    87.F   65.F        -28.311    37.F   31.F         96.738       0.865    87.F   65.F
  12      97.089       0.872    88.F   66.F        -25.468    37.F   31.F         97.151       0.872    88.F   66.F
  13      97.417       0.879    89.F   66.F        -23.750    37.F   31.F         97.477       0.879    89.F   66.F
  14      97.668       0.884    90.F   66.F        -22.519    37.F   31.F         97.726       0.884    90.F   66.F
  15      97.693       0.886    91.F   66.F        -21.480    37.F   31.F         97.750       0.886    91.F   66.F
  16      97.335       0.887    90.F   66.F        -20.568    37.F   31.F         97.389       0.887    90.F   66.F
  17       0.000       0.000    90.F   66.F        -19.910    37.F   31.F          0.000       0.000    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              930.228
MAX      121.625                                   -75.705


              SYSTEM-TYPE         PSZ                      SQFT/TON             1320.4
              COOLING PEAK           9.09 (BTU/HR- SQFT)   HEATING PEAK          -5.66 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.29 (CFM/SQFT)       MIN-OA/PERSON         25.76 (CFM )
              OA FRAC AT CLG PEAK   0.382                  OA FRAC AT HTG PEAK   0.382

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG 12                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    70.F   69.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    69.F   69.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    69.F   69.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    69.F   69.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    68.F   68.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    68.F   68.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      43.080       0.540    69.F   69.F          0.000     7.F    5.F         61.287       0.825    75.F   65.F
   8     123.549 *     0.632    70.F   69.F       -241.417     7.F    5.F        132.053 *     0.748    79.F   68.F
   9     144.238       0.570    74.F   73.F       -226.862     6.F    4.F        129.651 *     0.749    82.F   69.F
  10     124.253       0.639    77.F   71.F       -164.379     7.F    5.F        136.040       0.723    85.F   71.F
  11     137.395       0.623    83.F   74.F       -143.005     8.F    6.F        139.563       0.703    88.F   73.F
  12     128.233       0.664    84.F   73.F       -132.424     9.F    6.F        136.580       0.700    90.F   74.F
  13     128.103       0.691    87.F   73.F       -125.945    10.F    8.F        126.949       0.719    89.F   73.F
  14     121.630       0.766    91.F   72.F       -123.193     9.F    6.F        132.928       0.702    90.F   74.F
  15     123.549       0.761    91.F   72.F       -118.176    10.F    7.F        129.640       0.722    92.F   74.F
  16     128.676       0.731    91.F   73.F       -118.201     8.F    6.F        128.786       0.723    92.F   74.F
  17       0.000       0.000    90.F   72.F       -118.607     6.F    4.F         18.095       0.633    93.F   74.F
  18       0.000       0.000    88.F   73.F        -55.323     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    85.F   73.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    81.F   72.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    79.F   73.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    79.F   73.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    78.F   72.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    78.F   72.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                             1271.572
MAX      144.238                                  -241.417


              SYSTEM-TYPE         PSZ                      SQFT/TON             1113.4
              COOLING PEAK          10.78 (BTU/HR- SQFT)   HEATING PEAK         -18.04 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.29 (CFM/SQFT)       MIN-OA/PERSON         25.76 (CFM )
              OA FRAC AT CLG PEAK   0.382                  OA FRAC AT HTG PEAK   0.382

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    63.74      0.00     69.69    69.51     61.15     -38.19     -41.96     -36.49     382.20       1183.77            -0.00084

FEB    64.90      0.00     69.78    69.63     62.77     -38.67     -41.45     -37.42     336.42       1082.88            -0.00038

MAR    67.57      0.00     70.05    70.23     66.38     -32.84     -32.56     -32.96     255.21       1017.91            -0.00039

APR    71.41     75.55     70.18    72.56     70.83     -22.47     -19.94     -23.74      57.51        674.16            -0.00011

MAY    75.79     76.17      0.00    75.35     76.00     -15.58     -11.90     -17.35       0.00        522.95             0.00075

JUN    79.18     76.62      0.00    76.80     80.22      -7.40      -1.66      -9.93       0.00        299.92            -0.00033

JUL    80.15     76.94      0.00    77.30     81.53      -5.10       2.74      -8.88       0.00        269.75             0.00124

AUG    80.04     76.88     80.75    77.24     81.39      -6.34       1.65     -10.19       0.66        286.85             0.00110

SEP    78.47     76.41      0.00    76.48     79.35     -12.24      -6.57     -14.73       0.00        388.81            -0.00047

OCT    74.99     75.88     70.95    74.71     75.13     -19.20     -17.48     -20.03       1.25        595.21             0.00043

NOV    69.45      0.00     70.20    71.42     68.64     -27.37     -25.55     -28.12     132.69        821.18            -0.00114

DEC    65.24      0.00     69.81    69.64     63.26     -36.77     -40.56     -35.06     363.07       1139.89            -0.00060


ANNUAL 72.62     76.63     69.90    73.47     72.23     -21.76     -19.29     -22.89    1529.01       8283.26            -0.00005
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
Core Zn (G.C5)                  
                         0        0        1       27         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        1       27
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         230.050       0.000       0.000      15.976       0     0     0     0     0     0     0     0     0     0   231   231

  FEB         202.359       0.000       0.000      20.236       0     0     0     0     0     0     0     0     0     0   209   209

  MAR         182.123       0.000       0.000      63.903       0     0     0     0     0     0     0     0     0     0   231   231

  APR          53.252      22.366       0.000     182.123       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      80.944       0.000     176.798       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     185.318       0.000      48.992       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     220.465       0.000      37.277       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           1.065     217.270       0.000      39.407       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000     157.627       0.000      76.683       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           1.065      40.472       0.000     216.205       0     0     0     0     0     0     0     0     0     0   242   242

  NOV         109.700       0.000       0.000     112.895       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         223.660       0.000       0.000      22.366       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL     1003.279     924.464       0.000    1012.864       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       2941.
          -----------

    TOTAL       2941.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   1   0   0   0   0   0   0   0     2

          70-79         0   0   0   0   0   0   3   0   0   0   0   0   0   0   0   0  10   0   0   0   0   0   0   0    13

          60-69         0   0   0   0   0   0  16   1   1   1   0   0   2   3   2   3  18   1   0   0   0   0   0   0    48

          50-59         0   0   0   0   0   0  25  30  33  35  38  38  40  40  42  36  24   2   0   0   0   0   0   0   383

          40-49         0   0   0   0   0   0  33  68  74  68  63  61  60  58  51  58  33   3   0   0   0   0   0   0   630

          30-39         0   0   0   0   0   0  35  47  50  53  49  53  50  53  53  53  46   7   0   0   0   0   0   0   549

          20-29         0   0   0   0   0   0  39  49  54  57  67  67  68  70  74  73  68  22   0   0   0   0   0   0   708

          10-19         0   0   0   0   0   0  14  30  39  37  34  32  31  27  29  28  50  30   0   0   0   0   0   0   381

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   0   1  20   0   0   0   0   0   0    47

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -255.743 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    3847. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM     -16.106       0.000       0.000     246.026 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -241.417       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0   216   216
      DAY/HR    28/ 8       31/24        0/ 0       31/18

FEB   SUM     -12.685       0.000       0.000     222.595 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -237.059       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0   190   190
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -6.509       0.000       0.000     246.026 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -162.674       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0   171   171
      DAY/HR     4/ 8       31/ 1        0/ 0       29/18

APR   SUM      -1.409       0.000       0.000     257.742 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -100.354       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0    50    50
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     257.742 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     234.311 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     257.742 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM      -0.001       0.000       0.000     257.742 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK     -1.164       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     1     1
      DAY/HR    19/ 8       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     234.311 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM      -0.004       0.000       0.000     257.742 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK     -3.905       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     1     1
      DAY/HR    16/ 9       31/ 1        0/ 0       31/18

NOV   SUM      -3.007       0.000       0.000     222.595 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -127.047       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0   103   103
      DAY/HR    29/ 9       30/24        0/ 0       29/18

DEC   SUM     -13.492       0.000       0.000     246.026 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -210.448       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0   210   210
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM     -53.212       0.000       0.000    2940.527 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -241.417       0.000       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0   942   942
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =  128.597 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    3847. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     246.026 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     222.595 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     246.026 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.586      66.266      44.816     257.742 CMP   0     9     6     6     0     0     0     0     0     0     0    21
      PEAK     47.758       3.262       3.262       1.065 FAN   0     0     0     0     0     0     0     0     0     0    21    21
      DAY/HR    17/14       25/14       25/14       30/18

MAY   SUM       4.765     357.197     347.097     257.742 CMP   0    15     9     2     7    13    22     8     0     0     0    76
      PEAK    105.491       7.822       7.822       1.065 FAN   0     0     0     0     0     0     0     0     0     0    76    76
      DAY/HR    13/ 9       13/16       13/16       31/18

JUN   SUM      13.369     944.671     944.671     234.311 CMP   0    20     9     9    18    32    30    30    15     7     4   174
      PEAK    139.563       9.743       9.743       1.065 FAN   0     0     0     0     0     0     0     0     0     0   174   174
      DAY/HR    10/12       10/16       10/16       28/18

JUL   SUM      19.012    1368.572    1368.572     257.742 CMP   0    17     9     5     7     7    33    46    69    14     0   207
      PEAK    132.004      10.062      10.062       1.065 FAN   0     0     0     0     0     0     0     0     0     0   207   207
      DAY/HR    18/12        1/16        1/16       31/18

AUG   SUM      20.024    1399.708    1399.708     257.742 CMP   0     3     6     5     3    19    50    48    40    27     3   204
      PEAK    144.238       9.876       9.876       1.065 FAN   0     0     0     0     0     0     0     0     0     0   204   204
      DAY/HR    12/10        5/14        5/14       30/18

SEP   SUM       9.855     681.965     680.415     234.311 CMP   0    32     8     8    17    16    26    33     8     0     0   148
      PEAK    124.567       8.872       8.872       1.065 FAN   0     0     0     0     0     0     0     0     0     0   148   148
      DAY/HR    24/15       24/15       24/15       30/18

OCT   SUM       1.178      96.280      85.730     257.742 CMP   0    22     3     5     4     4     0     0     0     0     0    38
      PEAK     71.423       4.855       4.855       1.065 FAN   0     0     0     0     0     0     0     0     0     0    38    38
      DAY/HR     7/16        7/17        7/17       31/18

NOV   SUM       0.000      26.400       0.000     222.595 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000     246.026 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.065 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      68.790    5082.321    4871.011    2940.527 CMP   0   118    50    40    56    91   161   165   132    48     7   868
      PEAK    144.238      10.062      10.062       1.065 FAN   0     0     0     0     0     0     0     0     0     0   868   868
      MON/DAY    8/12        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.027

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.035

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.109

APR        5.       0.586       0.153       0.073       0.000       0.000       0.000       0.000       0.000       0.387

MAY       36.       4.765       1.185       0.034       0.000       0.000       0.000       0.000       0.000       0.578

JUN      100.      13.369       3.224       0.000       0.000       0.000       0.000       0.000       0.000       0.716

JUL      142.      19.012       4.671       0.000       0.000       0.000       0.000       0.000       0.000       0.816

AUG      146.      20.024       4.777       0.000       0.000       0.000       0.000       0.000       0.000       0.809

SEP       74.       9.855       2.322       0.005       0.000       0.000       0.000       0.000       0.000       0.669

OCT       10.       1.178       0.293       0.036       0.000       0.000       0.000       0.000       0.000       0.507

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.193

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.038
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   513.      68.790      16.625       0.722       0.000       0.000       0.000       0.000       0.000       4.884



CSPF (WITH PARASITICS)    =    3.09 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.14 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (G.C5)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       63.     -16.106      22.413       0.000       0.000       0.000       0.000       0.000       0.000       0.812

FEB       50.     -12.685      17.803       0.000       0.000       0.000       0.000       0.000       0.000       0.725

MAR       25.      -6.509       9.696       0.000       0.000       0.000       0.000       0.000       0.000       0.731

APR        6.      -1.409       2.189       0.000       0.000       0.000       0.000       0.000       0.000       0.493

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.302

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.084

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.064

AUG        0.      -0.001       0.008       0.000       0.000       0.000       0.000       0.000       0.000       0.071

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.131

OCT        0.      -0.004       0.011       0.000       0.000       0.000       0.000       0.000       0.000       0.373

NOV       12.      -3.007       4.639       0.000       0.000       0.000       0.000       0.000       0.000       0.567

DEC       53.     -13.492      19.064       0.000       0.000       0.000       0.000       0.000       0.000       0.802
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   208.     -53.212      75.822       0.000       0.000       0.000       0.000       0.000       0.000       5.153



HSPF (WITH PARASITICS)    =    0.72 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.70 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         Core Zn (G.C5)                                  WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000         3021.     12.319

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000         2732.     12.319

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000         3021.     12.319

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000         3105.     12.319

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000         3129.     12.319

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000         2889.     12.319

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000         3129.     12.319

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000         3129.     12.319

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000         2889.     12.319

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000         3129.     12.319

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000         2781.     12.319

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000         3021.     12.319
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            35975.

MAX                                            0.000                                              0.000                   12.319
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        Core Zn (G.C5)                                  WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          2.62350        -4.148         0.00000        0.000             70.9           61.4              1                 0

FEB          2.98166        -2.543         0.00000        0.000             71.8           63.0              0                 0

MAR          5.47083        -0.954         0.00000        0.000             73.5           63.7              0                 0

APR          6.38998        -0.278         0.00000        0.000             75.8           64.4              0                 0

MAY          8.88780        -0.047         0.00000        0.000             79.1           69.7              0                 0

JUN         10.97662        -0.105         0.00000        0.000             82.2           74.7              0                 5

JUL         13.10384        -0.199         0.00000        0.000             81.8           76.0              0                13

AUG         12.84787        -0.149         0.00000        0.000             81.9           76.1              0                 6

SEP         10.55370        -0.049         0.00000        0.000             81.1           74.6              0                 3

OCT          8.70471        -0.001         0.00000        0.000             77.5           68.7              0                 0

NOV          5.35794        -0.503         0.00000        0.000             75.4           64.2              0                 0

DEC          3.14318        -2.496         0.00000        0.000             71.4           63.3              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  Core Zn (G.C5)                                  WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  36   0   0   0   0   0   0   0   0   0   4   0   0   0   0   0   0   0    40

        75-80           0   0   0   0   0   0  57 104 111 119 126 130 136 140 140 140 110   0   0   0   0   0   0   0  1313

        70-75           0   0   0   0   0   0  36  65 112 129 124 121 115 111 111 111 123   9   0   0   0   0   0   0  1167

        65-70           0   0   0   0   0   0  19   5  28   3   1   0   0   0   0   0  14  62   0   0   0   0   0   0   132

        60-65           0   0   0   0   0   0  18  77   0   0   0   0   0   0   0   0   0  14   0   0   0   0   0   0   109

        BELOW 60        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -3.176   28   8    7.F   5.F      -109.508         1237.      4.707

FEB      0.00000   28  24   33.F  30.F         0.000         -1.942   19   8    1.F   0.F       -85.902         1118.      4.707

MAR      0.00000   31   1   34.F  32.F         0.000         -1.107    4   8   13.F  10.F       -60.693         1235.      4.707

APR      0.55396   16  15   75.F  55.F        37.093         -0.305    1   9   43.F  41.F       -39.712         1290.      7.174

MAY      2.02209   13   9   79.F  69.F        49.750          0.000   31   1   60.F  55.F         0.000         1403.      8.219

JUN      5.37303   10   9   79.F  68.F        65.466          0.000   30   1   78.F  71.F         0.000         1539.      9.664

JUL      7.97296    1   9   85.F  74.F        58.252          0.000   31   1   66.F  64.F         0.000         1834.      9.690

AUG      8.61241    5  14   90.F  76.F        62.639          0.000   31   1   60.F  53.F         0.000         1865.      9.663

SEP      4.37790   24  14   85.F  76.F        53.886          0.000   30   1   48.F  43.F         0.000         1456.      8.711

OCT      0.61153    7  14   74.F  63.F        49.901          0.000   31   1   41.F  36.F         0.000         1294.      7.956

NOV      0.00000   30  24   27.F  21.F         0.000         -0.683   29   8   19.F  17.F       -48.426         1132.      4.707

DEC      0.00000   31  24   22.F  20.F         0.000         -3.163    2   8    6.F   4.F       -88.446         1235.      4.707
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     29.524                                            -10.376                                            16639.

MAX                                           65.466                                           -109.508                    9.690
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       134         0         610        744       744      231         0        0       97       0.000       0.486

FEB        0        98         0         574        672       672      209         0        0      111       0.000       0.486

MAR        0        83         0         661        744       744      231         0        0      148       0.000       0.486

APR       21        26         0         673        720       720      242         0        0      195       0.000       7.147

MAY       66         0         0         678        744       744      242         0        0      176       0.000       8.101

JUN      146         0         0         574        720       720      220         0        0       74       0.000       9.187

JUL      200         0         0         544        744       744      242         0        0       42       0.000       8.952

AUG      202         0         0         542        744       744      242         0        0       40       0.000       9.663

SEP      117         0         0         603        720       720      220         0        0      103       0.000       8.711

OCT       25         0         0         719        744       744      242         0        0      217       0.000       7.956

NOV        0        56         0         664        720       720      209         0        0      153       0.000       0.486

DEC        0       164         0         580        744       744      231         0        0       67       0.000       0.486
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   777       561         0        7422       8760      8760     2761         0        0     1423
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          230.       0.998        4.828      145.104        0.000        0.000          0.       0.000         37.       0.050

FEB          209.       0.998        3.027      116.291        0.000        0.000          0.       0.000         33.       0.050

MAR          230.       0.998        1.854       84.594        0.000        0.000          0.       0.000         35.       0.050

APR          241.       0.998        0.526       57.485        0.000        0.000          0.       0.000         60.       2.518

MAY          241.       0.998        0.000        0.000        0.000        0.000          0.       0.000        162.       3.562

JUN          220.       0.998        0.000        0.000        0.000        0.000          0.       0.000        392.       5.007

JUL          241.       0.998        0.000        0.000        0.000        0.000          0.       0.000        593.       5.033

AUG          241.       0.998        0.000        0.000        0.000        0.000          0.       0.000        624.       5.006

SEP          220.       0.998        0.000        0.000        0.000        0.000          0.       0.000        308.       4.054

OCT          241.       0.998        0.000        0.000        0.000        0.000          0.       0.000         53.       3.299

NOV          209.       0.998        1.167       68.824        0.000        0.000          0.       0.000         26.       0.050

DEC          230.       0.998        4.961      119.436        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       2755.                   16.363                     0.000                       0.                   2360.

MAX                     0.998                   145.104                     0.000                   0.000                   5.033
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -3.17555        0.00000     -109.50797

FEB         0.00000        0.00000          0.000                                  -1.94207        0.00000      -85.90188

MAR         0.00000        0.00000          0.000                                  -1.10665        0.00000      -60.69262

APR         0.53688        0.01708         37.093          1.000     16  15        -0.30516        0.00000        -39.712

MAY         1.83016        0.19193         49.750          0.922     13   9         0.00000        0.00000          0.000

JUN         4.96340        0.40963         65.466          0.956     10   9         0.00000        0.00000          0.000

JUL         7.34780        0.62516         58.252          0.909      1   9         0.00000        0.00000          0.000

AUG         7.82488        0.78752         62.639          0.900      5  14         0.00000        0.00000          0.000

SEP         3.97251        0.40539         53.886          0.870     24  14         0.00000        0.00000          0.000

OCT         0.58048        0.03104         49.901          0.946      7  14         0.00000        0.00000          0.000

NOV         0.00000        0.00000          0.000                                  -0.68346        0.00000      -48.42551

DEC         0.00000        0.00000          0.000                                  -3.16298        0.00000      -88.44559
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        27.056          2.468                                                  -10.376          0.000

MAX                                        65.466          0.956                                                 -109.508
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.S11)                DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        NOV  3                              DEC 21                              NOV  3


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7       0.000       0.000    79.F   63.F          0.000    37.F   31.F          0.000       0.000    79.F   63.F
   8      18.972       0.998    81.F   63.F         -8.268    37.F   31.F         18.972       0.998    81.F   63.F
   9      64.429       0.984    83.F   64.F        -32.460    37.F   31.F         64.429       0.984    83.F   64.F
  10      62.518       0.980    85.F   64.F        -14.156    37.F   31.F         62.518       0.980    85.F   64.F
  11      67.062       0.979    87.F   65.F         -9.158    37.F   31.F         67.062       0.979    87.F   65.F
  12      71.100       0.980    88.F   66.F         -6.263    37.F   31.F         71.100       0.980    88.F   66.F
  13      73.053       0.981    89.F   66.F         -4.684    37.F   31.F         73.053       0.981    89.F   66.F
  14      72.335       0.981    90.F   66.F         -3.980    37.F   31.F         72.335       0.981    90.F   66.F
  15      68.346       0.980    91.F   66.F         -4.028    37.F   31.F         68.346       0.980    91.F   66.F
  16      60.630       0.978    90.F   66.F         -4.588    37.F   31.F         60.630       0.978    90.F   66.F
  17      50.181       0.973    90.F   66.F         -5.727    37.F   31.F         50.181       0.973    90.F   66.F
  18      10.156       0.967    89.F   66.F          0.000    37.F   31.F         10.156       0.967    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              618.783
MAX       73.053                                   -32.460


              SYSTEM-TYPE         PSZ                      SQFT/TON              477.0
              COOLING PEAK          25.16 (BTU/HR- SQFT)   HEATING PEAK         -11.18 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.24 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.036                  OA FRAC AT HTG PEAK   0.036

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUN 10                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    75.F   66.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    71.F   64.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    71.F   63.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    70.F   63.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    72.F   64.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    73.F   65.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      41.709       0.997    75.F   65.F          0.000     7.F    5.F         41.709       0.997    75.F   65.F
   8      65.466       0.956    79.F   68.F       -109.508     7.F    5.F         65.466       0.956    79.F   68.F
   9      60.615       0.946    82.F   69.F        -95.688     6.F    4.F         60.615       0.946    82.F   69.F
  10      59.299       0.929    85.F   71.F        -58.200     7.F    5.F         59.299       0.929    85.F   71.F
  11      61.659       0.920    88.F   73.F        -29.386     8.F    6.F         61.659       0.920    88.F   73.F
  12      62.586       0.917    90.F   74.F        -13.952     9.F    6.F         62.586       0.917    90.F   74.F
  13      61.360       0.922    89.F   73.F         -5.321    10.F    8.F         61.360       0.922    89.F   73.F
  14      59.974       0.914    90.F   74.F          0.000     9.F    6.F         59.974       0.914    90.F   74.F
  15      56.813       0.915    92.F   74.F          0.000    10.F    7.F         56.813       0.915    92.F   74.F
  16      55.823       0.903    92.F   74.F         -5.624     8.F    6.F         55.823       0.903    92.F   74.F
  17      18.451       0.812    93.F   74.F        -16.217     6.F    4.F         18.451       0.812    93.F   74.F
  18       0.000       0.000    90.F   74.F          0.000     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    89.F   73.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    87.F   72.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    85.F   72.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    84.F   71.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    81.F   70.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    81.F   68.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                              603.755
MAX       65.466                                  -109.508


              SYSTEM-TYPE         PSZ                      SQFT/TON              532.3
              COOLING PEAK          22.54 (BTU/HR- SQFT)   HEATING PEAK         -37.71 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.24 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.036                  OA FRAC AT HTG PEAK   0.036

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    63.06      0.00     69.82    70.78     59.59     -37.51     -43.23     -34.93     241.04       1162.71            -0.00087

FEB    64.70      0.00     69.69    71.24     61.75     -38.47     -43.06     -36.41     188.78       1077.28            -0.00039

MAR    67.96      0.00     69.99    72.03     66.13     -33.23     -34.37     -32.71     130.72       1030.04            -0.00035

APR    72.12     75.71     69.95    73.82     71.26     -23.18     -21.21     -24.18      30.74        695.50             0.00000

MAY    76.43     75.94      0.00    75.60     76.84     -16.22     -12.14     -18.18       0.00        537.62             0.00098

JUN    79.98     76.21      0.00    76.45     81.53      -8.20      -1.31     -11.24       0.00        313.99            -0.00012

JUL    80.78     76.48      0.00    76.85     82.67      -5.73       3.19     -10.03       0.00        290.97             0.00153

AUG    80.77     76.41      0.00    76.85     82.65      -7.07       2.04     -11.46       0.00        308.47             0.00169

SEP    79.05     76.13      0.00    76.32     80.25     -12.81      -6.41     -15.62       0.00        406.29             0.00000

OCT    75.16     75.89      0.00    75.11     75.19     -19.37     -17.88     -20.08       0.00        600.47             0.00060

NOV    69.13      0.00     69.91    72.60     67.70     -27.05     -26.73     -27.18      73.36        811.53            -0.00107

DEC    64.29      0.00     70.04    70.43     61.53     -35.82     -41.35     -33.33     279.67       1110.47            -0.00063


ANNUAL 72.83     76.27     69.90    74.05     72.26     -21.97     -19.88     -22.93     944.32       8345.36             0.00012
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
South Perim Zn (T.S11)          
                         0        0        0        0         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        0        0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         133.696       0.000       0.000      96.780       0     0     0     0     0     0     0     0     0     0   231   231

  FEB          97.778       0.000       0.000     110.748       0     0     0     0     0     0     0     0     0     0   209   209

  MAR          82.812       0.000       0.000     147.664       0     0     0     0     0     0     0     0     0     0   231   231

  APR          25.941      20.952       0.000     194.557       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      65.850       0.000     175.601       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     145.669       0.000      73.832       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     199.546       0.000      41.905       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000     201.541       0.000      39.909       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000     116.735       0.000     102.766       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           0.000      24.943       0.000     216.507       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          55.873       0.000       0.000     152.653       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         163.628       0.000       0.000      66.848       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      559.730     775.242       0.000    1419.759       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       2755.
          -----------

    TOTAL       2755.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          70-79         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   7   0   0   0   0   0   0   0     7

          60-69         0   0   0   0   0   0   7   5   1   1   1   0   2   3   2   4  16   0   0   0   0   0   0   0    42

          50-59         0   0   0   0   0   0  24  37  23  12   9   9   9   7   7   5  23   3   0   0   0   0   0   0   168

          40-49         0   0   0   0   0   0  41  56  76  87  84  80  73  74  75  74  33   1   0   0   0   0   0   0   754

          30-39         0   0   0   0   0   0  40  45  49  47  46  53  58  56  54  54  45   8   0   0   0   0   0   0   555

          20-29         0   0   0   0   0   0  37  50  58  68  70  60  62  59  61  67  70  18   0   0   0   0   0   0   680

          10-19         0   0   0   0   0   0  17  32  44  36  41  49  47  52  52  47  55  34   0   0   0   0   0   0   506

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   0   2  21   0   0   0   0   0   0    49

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -187.240 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    3604. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -3.176       0.000       0.000     230.476 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -109.508       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0   134   134
      DAY/HR    28/ 8       31/24        0/ 0       31/18

FEB   SUM      -1.942       0.000       0.000     208.526 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -85.902       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0    98    98
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -1.107       0.000       0.000     230.476 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -60.693       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0    83    83
      DAY/HR     4/ 8       31/ 1        0/ 0       29/18

APR   SUM      -0.305       0.000       0.000     241.451 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -39.712       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0    26    26
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     241.451 CMP   0     0     0     0     0     0     0     0     0     0     0     0
