      PEAK      0.000       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     219.501 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     241.451 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     241.451 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     219.501 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM       0.000       0.000       0.000     241.451 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

NOV   SUM      -0.683       0.000       0.000     208.526 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -48.426       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0    56    56
      DAY/HR    29/ 8       30/24        0/ 0       29/18

DEC   SUM      -3.163       0.000       0.000     230.476 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -88.446       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0   164   164
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM     -10.376       0.000       0.000    2754.742 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -109.508       0.000       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0   561   561
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   90.983 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    3604. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     230.476 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     208.526 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     230.476 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.554      59.508      38.058     241.451 CMP   1     4     2    13     2     0     0     0     0     0     0    22
      PEAK     37.093       2.518       2.518       0.998 FAN   0     0     0     0     0     0     0     0     0     0    21    21
      DAY/HR    16/15       25/14       25/14       30/18

MAY   SUM       2.022     162.050     151.949     241.451 CMP   0    13     6    20    24     3     0     0     0     0     0    66
      PEAK     49.750       3.562       3.562       0.998 FAN   0     0     0     0     0     0     0     0     0     0    66    66
      DAY/HR    13/ 9       22/15       22/15       31/18

JUN   SUM       5.373     391.822     391.822     219.501 CMP   0    11    13    51    37    25     8     1     0     0     0   146
      PEAK     65.466       5.007       5.007       0.998 FAN   0     0     0     0     0     0     0     0     0     0   146   146
      DAY/HR    10/ 9       10/13       10/13       28/18

JUL   SUM       7.973     593.143     593.143     241.451 CMP   0    23     5    13    90    62     7     0     0     0     0   200
      PEAK     58.252       5.033       5.033       0.998 FAN   0     0     0     0     0     0     0     0     0     0   200   200
      DAY/HR     1/ 9        1/15        1/15       31/18

AUG   SUM       8.612     624.310     624.310     241.451 CMP   0    14     1    28    78    58    22     1     0     0     0   202
      PEAK     62.639       5.006       5.006       0.998 FAN   0     0     0     0     0     0     0     0     0     0   202   202
      DAY/HR     5/14        5/14        5/14       30/18

SEP   SUM       4.378     308.315     306.766     219.501 CMP   0    15     3    25    41    33     0     0     0     0     0   117
      PEAK     53.886       4.054       4.054       0.998 FAN   0     0     0     0     0     0     0     0     0     0   117   117
      DAY/HR    24/14       24/14       24/14       30/18

OCT   SUM       0.612      53.044      42.494     241.451 CMP   1    12     1     1     7     4     0     0     0     0     0    26
      PEAK     49.901       3.299       3.299       0.998 FAN   0     0     0     0     0     0     0     0     0     0    25    25
      DAY/HR     7/14        7/14        7/14       31/18

NOV   SUM       0.000      26.400       0.000     208.526 CMP   1     0     0     0     0     0     0     0     0     0     0     1
      PEAK      0.000       0.050       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        4/14       29/18

DEC   SUM       0.000      35.950       0.000     230.476 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.998 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      29.524    2360.218    2148.542    2754.742 CMP   3    92    31   151   279   185    37     2     0     0     0   780
      PEAK     65.466       5.033       5.033       0.998 FAN   0     0     0     0     0     0     0     0     0     0   777   777
      MON/DAY    6/10        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.165

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.189

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.252

APR        6.       0.554       0.130       0.073       0.000       0.000       0.000       0.000       0.000       0.404

MAY       23.       2.022       0.519       0.034       0.000       0.000       0.000       0.000       0.000       0.524

JUN       60.       5.373       1.337       0.000       0.000       0.000       0.000       0.000       0.000       0.623

JUL       89.       7.973       2.024       0.000       0.000       0.000       0.000       0.000       0.000       0.753

AUG       95.       8.612       2.131       0.000       0.000       0.000       0.000       0.000       0.000       0.756

SEP       48.       4.378       1.047       0.005       0.000       0.000       0.000       0.000       0.000       0.574

OCT        8.       0.612       0.145       0.036       0.000       0.000       0.000       0.000       0.000       0.455

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.260

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.114
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   328.      29.524       7.333       0.722       0.000       0.000       0.000       0.000       0.000       5.069



CSPF (WITH PARASITICS)    =    2.25 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.03 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (T.S11)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       17.      -3.176       4.828       0.000       0.000       0.000       0.000       0.000       0.000       0.621

FEB       10.      -1.942       3.027       0.000       0.000       0.000       0.000       0.000       0.000       0.523

MAR        6.      -1.107       1.854       0.000       0.000       0.000       0.000       0.000       0.000       0.535

APR        2.      -0.305       0.526       0.000       0.000       0.000       0.000       0.000       0.000       0.421

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.300

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.126

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.072

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.068

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.175

OCT        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.369

NOV        4.      -0.683       1.167       0.000       0.000       0.000       0.000       0.000       0.000       0.451

DEC       17.      -3.163       4.961       0.000       0.000       0.000       0.000       0.000       0.000       0.673
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL    55.     -10.376      16.363       0.000       0.000       0.000       0.000       0.000       0.000       4.333



HSPF (WITH PARASITICS)    =    0.71 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.63 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         South Perim Zn (T.S11)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          969.      3.659

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          876.      3.659

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          969.      3.659

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          989.      3.659

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000         1000.      3.659

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          928.      3.659

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000         1000.      3.659

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000         1000.      3.659

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          928.      3.659

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000         1000.      3.659

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          897.      3.659

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          969.      3.659
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            11524.

MAX                                            0.000                                              0.000                    3.659
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        South Perim Zn (T.S11)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.26887        -2.891         0.00000        0.000             75.2           63.5              0                 0

FEB          0.36035        -1.696         0.00000        0.000             75.3           63.9              0                 0

MAR          0.68712        -0.993         0.00000        0.000             76.6           64.3              0                 0

APR          1.76491        -0.309         0.00000        0.000             78.7           64.7              0                 0

MAY          3.81002        -0.005         0.00000        0.000             81.3           70.6              0                 0

JUN          5.35978        -0.006         0.00000        0.000             82.2           74.5              0                 0

JUL          7.25474        -0.001         0.00000        0.000             81.9           75.5              0                 0

AUG          7.40757        -0.007         0.00000        0.000             81.9           75.6              0                 0

SEP          5.51941        -0.006         0.00000        0.000             81.3           74.6              0                 0

OCT          4.04752        -0.008         0.00000        0.000             79.5           69.2              0                 0

NOV          1.01018        -0.684         0.00000        0.000             76.7           64.4              0                 0

DEC          0.13812        -2.849         0.00000        0.000             74.8           63.9              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  South Perim Zn (T.S11)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  56   0   0   0   0   0   0   0   0   0  24   0   0   0   0   0   0   0    80

        75-80           0   0   0   0   0   0  42 109 120 137 144 164 167 176 175 167 125   3   0   0   0   0   0   0  1529

        70-75           0   0   0   0   0   0  37  61 130 114 107  87  84  75  76  84  97  34   0   0   0   0   0   0   986

        65-70           0   0   0   0   0   0  20   6   1   0   0   0   0   0   0   0   5  48   0   0   0   0   0   0    80

        60-65           0   0   0   0   0   0  11  75   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0    86

        BELOW 60        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -4.430   28   8    7.F   5.F      -111.077         1193.      4.518

FEB      0.00000   28  24   33.F  30.F         0.000         -2.777   19   8    1.F   0.F       -81.465         1079.      4.518

MAR      0.00000   31   1   34.F  32.F         0.000         -1.061    4   8   13.F  10.F       -50.370         1191.      4.518

APR      0.51039   17  11   72.F  59.F        39.650         -0.244    1   9   43.F  41.F       -40.532         1242.      7.022

MAY      2.42061   13   9   79.F  69.F        64.592          0.000   31   1   60.F  55.F         0.000         1384.      8.924

JUN      6.20723   10  11   85.F  71.F        69.176          0.000   30   1   78.F  71.F         0.000         1550.      9.611

JUL      9.16304    1  10   90.F  75.F        67.382          0.000   31   1   66.F  64.F         0.000         1868.      9.826

AUG      8.33503    5  11   85.F  74.F        70.044          0.000   31   1   60.F  53.F         0.000         1795.      9.513

SEP      3.77602    4   9   77.F  72.F        53.806          0.000   30   1   48.F  43.F         0.000         1371.      8.089

OCT      0.39951    7  12   73.F  63.F        33.376          0.000   31   1   41.F  36.F         0.000         1234.      6.644

NOV      0.00000   30  24   27.F  21.F         0.000         -0.860   29   8   19.F  17.F       -48.561         1093.      4.518

DEC      0.00000   31  24   22.F  20.F         0.000         -4.288    2   8    6.F   4.F       -88.110         1192.      4.518
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     30.812                                            -13.660                                            16190.

MAX                                           70.044                                           -111.077                    9.826
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       206         0         538        744       744      231         0        0       25       0.000       0.486

FEB        0       168         0         504        672       672      209         0        0       41       0.000       0.486

MAR        0       103         0         641        744       744      231         0        0      128       0.000       0.486

APR       25        23         0         672        720       720      242         0        0      194       0.000       7.022

MAY       73         0         0         671        744       744      242         0        0      169       0.000       8.924

JUN      161         0         0         559        720       720      220         0        0       59       0.000       9.475

JUL      210         0         0         534        744       744      242         0        0       32       0.000       9.623

AUG      206         0         0         538        744       744      242         0        0       36       0.000       9.513

SEP      119         0         0         601        720       720      220         0        0      101       0.000       8.089

OCT       18         0         0         726        744       744      242         0        0      224       0.000       6.644

NOV        0        79         0         641        720       720      209         0        0      130       0.000       0.486

DEC        0       205         0         539        744       744      231         0        0       26       0.000       0.486
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   812       784         0        7164       8760      8760     2761         0        0     1165
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          187.       0.809        6.642      144.092        0.000        0.000          0.       0.000         37.       0.050

FEB          169.       0.809        4.319      108.853        0.000        0.000          0.       0.000         33.       0.050

MAR          187.       0.809        1.799       70.107        0.000        0.000          0.       0.000         35.       0.050

APR          196.       0.809        0.410       57.476        0.000        0.000          0.       0.000         57.       2.554

MAY          196.       0.809        0.000        0.000        0.000        0.000          0.       0.000        189.       4.456

JUN          178.       0.809        0.000        0.000        0.000        0.000          0.       0.000        445.       5.144

JUL          196.       0.809        0.000        0.000        0.000        0.000          0.       0.000        673.       5.358

AUG          196.       0.809        0.000        0.000        0.000        0.000          0.       0.000        599.       5.045

SEP          178.       0.809        0.000        0.000        0.000        0.000          0.       0.000        265.       3.621

OCT          196.       0.809        0.000        0.000        0.000        0.000          0.       0.000         38.       2.176

NOV          169.       0.809        1.441       67.798        0.000        0.000          0.       0.000         26.       0.050

DEC          187.       0.809        6.467      116.902        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       2233.                   21.078                     0.000                       0.                   2434.

MAX                     0.809                   144.092                     0.000                   0.000                   5.358
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -4.43031        0.00000     -111.07651

FEB         0.00000        0.00000          0.000                                  -2.77716        0.00000      -81.46500

MAR         0.00000        0.00000          0.000                                  -1.06075        0.00000      -50.37022

APR         0.48534        0.02505         39.650          0.964     17  11        -0.24373        0.00000        -40.532

MAY         2.20882        0.21179         64.592          0.937     13   9         0.00000        0.00000          0.000

JUN         5.76667        0.44056         69.176          0.942     10  11         0.00000        0.00000          0.000

JUL         8.50503        0.65801         67.382          0.927      1  10         0.00000        0.00000          0.000

AUG         7.53403        0.80100         70.044          0.917      5  11         0.00000        0.00000          0.000

SEP         3.34996        0.42606         53.806          0.904      4   9         0.00000        0.00000          0.000

OCT         0.37060        0.02891         33.376          0.916      7  12         0.00000        0.00000          0.000

NOV         0.00000        0.00000          0.000                                  -0.86019        0.00000      -48.56142

DEC         0.00000        0.00000          0.000                                  -4.28767        0.00000      -88.11036
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        28.220          2.591                                                  -13.660          0.000

MAX                                        70.044          0.917                                                 -111.077
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.E12)                DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUL 23                              DEC 21                              JUL 22


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7      35.734       1.000    79.F   63.F          0.000    37.F   31.F         35.807       1.000    79.F   63.F
   8      69.297 *     0.985    81.F   63.F         -8.781    37.F   31.F         69.297 *     0.986    81.F   63.F
   9      66.370       0.982    83.F   64.F        -32.728    37.F   31.F         66.369       0.982    83.F   64.F
  10      62.259       0.978    85.F   64.F        -14.926    37.F   31.F         62.256       0.978    85.F   64.F
  11      55.875       0.975    87.F   65.F        -10.352    37.F   31.F         55.869       0.975    87.F   65.F
  12      48.997       0.971    88.F   66.F         -7.872    37.F   31.F         48.999       0.971    88.F   66.F
  13      46.356       0.970    89.F   66.F         -6.516    37.F   31.F         46.363       0.970    89.F   66.F
  14      45.091       0.970    90.F   66.F         -5.743    37.F   31.F         45.100       0.970    90.F   66.F
  15      44.040       0.969    91.F   66.F         -5.461    37.F   31.F         44.049       0.969    91.F   66.F
  16      43.259       0.968    90.F   66.F         -5.631    37.F   31.F         43.270       0.968    90.F   66.F
  17       7.454       0.961    90.F   66.F         -6.671    37.F   31.F          7.468       0.961    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              524.847
MAX       69.297                                   -32.728


              SYSTEM-TYPE         PSZ                      SQFT/TON              502.9
              COOLING PEAK          23.86 (BTU/HR- SQFT)   HEATING PEAK         -11.27 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.01 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.044                  OA FRAC AT HTG PEAK   0.044

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG  5                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    71.F   64.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    70.F   64.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    69.F   63.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    70.F   63.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    69.F   64.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    70.F   66.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      36.950       0.929    73.F   67.F          0.000     7.F    5.F         47.921       0.997    75.F   65.F
   8      68.784 *     0.921    78.F   71.F       -111.077     7.F    5.F         65.074 *     0.954    79.F   68.F
   9      68.826 *     0.919    82.F   73.F        -99.371     6.F    4.F         67.877 *     0.953    82.F   69.F
  10      70.044       0.917    85.F   74.F        -62.916     7.F    5.F         69.176 *     0.942    85.F   71.F
  11      65.394       0.918    88.F   74.F        -43.401     8.F    6.F         68.985       0.931    88.F   73.F
  12      58.366       0.900    89.F   75.F        -40.832     9.F    6.F         63.160       0.920    90.F   74.F
  13      56.028       0.890    90.F   76.F        -38.002    10.F    8.F         59.465       0.921    89.F   73.F
  14      53.244       0.905    90.F   74.F        -35.306     9.F    6.F         58.937       0.913    90.F   74.F
  15      52.139       0.897    88.F   74.F        -33.048    10.F    7.F         57.166       0.916    92.F   74.F
  16      51.568       0.869    88.F   75.F        -31.988     8.F    6.F         56.356       0.903    92.F   74.F
  17      14.167       0.700    87.F   75.F        -33.469     6.F    4.F         20.007       0.823    93.F   74.F
  18       0.000       0.000    86.F   74.F         -8.491     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    84.F   74.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    82.F   74.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    81.F   73.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    78.F   73.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    78.F   73.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    78.F   73.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                              634.124
MAX       70.044                                  -111.077


              SYSTEM-TYPE         PSZ                      SQFT/TON              497.5
              COOLING PEAK          24.12 (BTU/HR- SQFT)   HEATING PEAK         -38.25 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.01 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.044                  OA FRAC AT HTG PEAK   0.044

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    62.32      0.00     70.10    69.95     58.88     -36.76     -42.40     -34.22     369.65       1139.70            -0.00088

FEB    63.72      0.00     70.12    70.16     60.81     -37.49     -41.97     -35.47     309.54       1049.71            -0.00042

MAR    67.30      0.00     70.28    71.26     65.52     -32.57     -33.60     -32.10     167.35       1009.55            -0.00042

APR    72.04     75.75     70.34    73.95     71.07     -23.10     -21.34     -23.98      28.62        692.99             0.00000

MAY    76.71     76.36      0.00    75.99     77.05     -16.50     -12.54     -18.40       0.00        544.61             0.00101

JUN    80.39     76.60      0.00    76.85     81.95      -8.61      -1.71     -11.65       0.00        321.63            -0.00010

JUL    81.11     76.94      0.00    77.32     82.94      -6.06       2.73     -10.29       0.00        294.70             0.00165

AUG    80.73     76.54      0.00    77.02     82.51      -7.03       1.87     -11.32       0.00        306.21             0.00147

SEP    78.66     76.17      0.00    76.33     79.68     -12.42      -6.42     -15.06       0.00        394.92            -0.00029

OCT    74.63     75.76      0.00    74.93     74.48     -18.83     -17.69     -19.37       0.00        583.81             0.00057

NOV    68.23      0.00     70.18    71.74     66.79     -26.15     -25.87     -26.27     102.51        784.63            -0.00114

DEC    63.65      0.00     70.14    69.98     60.79     -35.18     -40.91     -32.60     356.63       1090.48            -0.00063


ANNUAL 72.50     76.54     70.15    73.85     71.88     -21.64     -19.68     -22.54    1334.30       8212.94             0.00008
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
East Perim Zn (T.E12)           
                         0        0        0       18         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        0       18
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         166.605       0.000       0.000      20.219       0     0     0     0     0     0     0     0     0     0   231   231

  FEB         135.872       0.000       0.000      33.159       0     0     0     0     0     0     0     0     0     0   209   209

  MAR          83.303       0.000       0.000     103.522       0     0     0     0     0     0     0     0     0     0   231   231

  APR          18.602      20.219       0.000     156.900       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      59.040       0.000     136.681       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     130.211       0.000      47.717       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     169.840       0.000      25.880       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000     166.605       0.000      29.116       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000      96.243       0.000      81.685       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           0.000      14.558       0.000     181.163       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          63.892       0.000       0.000     105.139       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         165.796       0.000       0.000      21.028       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      634.076     656.722       0.000     942.220       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       2233.
          -----------

    TOTAL       2233.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          70-79         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   6   0   0   0   0   0   0   0     6

          60-69         0   0   0   0   0   0   5   3   1   1   1   0   2   3   3   4  19   0   0   0   0   0   0   0    42

          50-59         0   0   0   0   0   0  18  23  13  10   9   9   9   7   6   5  25   3   0   0   0   0   0   0   137

          40-49         0   0   0   0   0   0  47  71  81  78  77  80  79  82  81  81  33   2   0   0   0   0   0   0   792

          30-39         0   0   0   0   0   0  41  40  47  57  57  60  58  53  56  51  46   7   0   0   0   0   0   0   573

          20-29         0   0   0   0   0   0  35  54  62  65  66  66  70  70  67  71  69  21   0   0   0   0   0   0   716

          10-19         0   0   0   0   0   0  19  34  47  40  41  36  33  36  38  39  52  31   0   0   0   0   0   0   446

           0-09         0   0   0   0   0   0   1  26   0   0   0   0   0   0   0   0   1  21   0   0   0   0   0   0    49

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -152.781 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    2922. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -4.430       0.000       0.000     186.824 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -111.076       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0   206   206
      DAY/HR    28/ 8       31/24        0/ 0       31/18

FEB   SUM      -2.777       0.000       0.000     169.031 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -81.465       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0   168   168
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -1.061       0.000       0.000     186.824 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -50.370       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0   103   103
      DAY/HR     4/ 8       31/ 1        0/ 0       29/18

APR   SUM      -0.244       0.000       0.000     195.721 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -40.532       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0    23    23
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     195.721 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     177.928 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     195.721 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     195.721 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     177.928 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM       0.000       0.000       0.000     195.721 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

NOV   SUM      -0.860       0.000       0.000     169.031 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -48.561       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0    79    79
      DAY/HR    29/ 8       30/24        0/ 0       29/18

DEC   SUM      -4.288       0.000       0.000     186.824 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -88.110       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0   205   205
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM     -13.660       0.000       0.000    2232.965 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -111.076       0.000       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0   784   784
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   74.449 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    2922. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     186.824 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     169.031 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     186.824 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.510      57.047      35.597     195.721 CMP   0     7     4    10     3     1     0     0     0     0     0    25
      PEAK     39.650       2.554       2.554       0.809 FAN   0     0     0     0     0     0     0     0     0     0    25    25
      DAY/HR    17/11       17/11       17/11       30/18

MAY   SUM       2.421     188.571     178.471     195.721 CMP   0    17     3     4     8    25    12     3     1     0     0    73
      PEAK     64.592       4.456       4.456       0.809 FAN   0     0     0     0     0     0     0     0     0     0    73    73
      DAY/HR    13/ 9       13/ 9       13/ 9       31/18

JUN   SUM       6.207     444.705     444.705     177.928 CMP   0    14     8    19    33    34    25    14    12     2     0   161
      PEAK     69.176       5.144       5.144       0.809 FAN   0     0     0     0     0     0     0     0     0     0   161   161
      DAY/HR    10/11       10/12       10/12       28/18

JUL   SUM       9.163     672.694     672.694     195.721 CMP   0    17    13     4    12    54    52    31    25     2     0   210
      PEAK     67.382       5.358       5.358       0.809 FAN   0     0     0     0     0     0     0     0     0     0   210   210
      DAY/HR     1/10        1/11        1/11       31/18

AUG   SUM       8.335     599.432     599.432     195.721 CMP   0    14     4     6    45    65    44    23     4     1     0   206
      PEAK     70.044       5.045       5.045       0.809 FAN   0     0     0     0     0     0     0     0     0     0   206   206
      DAY/HR     5/11        5/11        5/11       30/18

SEP   SUM       3.776     264.899     263.349     177.928 CMP   0    14     7    18    40    38     2     0     0     0     0   119
      PEAK     53.806       3.621       3.621       0.809 FAN   0     0     0     0     0     0     0     0     0     0   119   119
      DAY/HR     4/ 9        4/ 9        4/ 9       30/18

OCT   SUM       0.400      38.382      27.832     195.721 CMP   0     4     3    10     1     0     0     0     0     0     0    18
      PEAK     33.376       2.176       2.176       0.809 FAN   0     0     0     0     0     0     0     0     0     0    18    18
      DAY/HR     7/12        7/12        7/12       31/18

NOV   SUM       0.000      26.400       0.000     169.031 CMP   1     0     0     0     0     0     0     0     0     0     0     1
      PEAK      0.000       0.050       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        1/15       29/18

DEC   SUM       0.000      35.950       0.000     186.824 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.809 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      30.812    2433.757    2222.081    2232.965 CMP   1    87    42    71   142   217   135    71    42     5     0   813
      PEAK     70.044       5.358       5.358       0.809 FAN   0     0     0     0     0     0     0     0     0     0   812   812
      MON/DAY    8/ 5        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.035

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.057

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.177

APR        7.       0.510       0.121       0.073       0.000       0.000       0.000       0.000       0.000       0.337

MAY       33.       2.421       0.609       0.034       0.000       0.000       0.000       0.000       0.000       0.435

JUN       83.       6.207       1.518       0.000       0.000       0.000       0.000       0.000       0.000       0.526

JUL      122.       9.163       2.296       0.000       0.000       0.000       0.000       0.000       0.000       0.624

AUG      111.       8.335       2.046       0.000       0.000       0.000       0.000       0.000       0.000       0.618

SEP       50.       3.776       0.899       0.005       0.000       0.000       0.000       0.000       0.000       0.468

OCT        5.       0.400       0.095       0.036       0.000       0.000       0.000       0.000       0.000       0.359

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.179

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.036
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   413.      30.812       7.584       0.722       0.000       0.000       0.000       0.000       0.000       3.849



CSPF (WITH PARASITICS)    =    2.53 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.06 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (T.E12)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       29.      -4.430       6.642       0.000       0.000       0.000       0.000       0.000       0.000       0.603

FEB       18.      -2.777       4.319       0.000       0.000       0.000       0.000       0.000       0.000       0.520

MAR        7.      -1.061       1.799       0.000       0.000       0.000       0.000       0.000       0.000       0.461

APR        2.      -0.244       0.410       0.000       0.000       0.000       0.000       0.000       0.000       0.331

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.233

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.081

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.044

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.050

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.139

OCT        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.309

NOV        6.      -0.860       1.441       0.000       0.000       0.000       0.000       0.000       0.000       0.397

DEC       28.      -4.288       6.467       0.000       0.000       0.000       0.000       0.000       0.000       0.602
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL    89.     -13.660      21.078       0.000       0.000       0.000       0.000       0.000       0.000       3.772



HSPF (WITH PARASITICS)    =    0.70 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.65 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         East Perim Zn (T.E12)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          969.      3.659

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          876.      3.659

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          969.      3.659

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          989.      3.659

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000         1000.      3.659

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          928.      3.659

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000         1000.      3.659

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000         1000.      3.659

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          928.      3.659

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000         1000.      3.659

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          897.      3.659

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          969.      3.659
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            11524.

MAX                                            0.000                                              0.000                    3.659
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        East Perim Zn (T.E12)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.00432        -3.819         0.00000        0.000             71.2           63.2              0                 0

FEB          0.02780        -2.242         0.00000        0.000             72.5           63.7              0                 0

MAR          0.19762        -0.825         0.00000        0.000             75.1           64.2              0                 0

APR          1.67905        -0.223         0.00000        0.000             78.1           64.6              0                 0

MAY          4.72602        -0.001         0.00000        0.000             81.4           73.2              0                 0

JUN          6.40885        -0.003         0.00000        0.000             82.6           75.3              0                 5

JUL          8.66019         0.000         0.00000        0.000             82.5           75.7              0                11

AUG          7.26963        -0.002         0.00000        0.000             82.1           75.7              0                 2

SEP          4.83730        -0.002         0.00000        0.000             81.4           75.2              0                 0

OCT          2.23577        -0.005         0.00000        0.000             78.2           69.3              0                 0

NOV          0.26863        -0.772         0.00000        0.000             75.3           64.3              0                 0

DEC          0.00061        -3.716         0.00000        0.000             71.7           63.6              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  East Perim Zn (T.E12)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  67   2   0   0   0   0   0   0   0   0  27   0   0   0   0   0   0   0    96

        75-80           0   0   0   0   0   0  39 117 130 139 144 145 148 150 150 150 111   2   0   0   0   0   0   0  1425

        70-75           0   0   0   0   0   0  31  51 120 112 107 106 103 101 101 101 105  16   0   0   0   0   0   0  1054

        65-70           0   0   0   0   0   0  19   6   1   0   0   0   0   0   0   0   8  66   0   0   0   0   0   0   100

        60-65           0   0   0   0   0   0  10  75   0   0   0   0   0   0   0   0   0   1   0   0   0   0   0   0    86

        BELOW 60        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -4.920   28   9    6.F   4.F       -82.477         1114.      4.174

FEB      0.00000   28  24   33.F  30.F         0.000         -3.677   19   9    3.F   2.F       -81.377         1007.      4.174

MAR      0.00000   31   1   34.F  32.F         0.000         -1.856    4   8   13.F  10.F       -63.198         1111.      4.174

APR      0.33378   17  15   73.F  62.F        23.767         -0.369    1   9   43.F  41.F       -39.631         1146.      5.674

MAY      1.80217   13   9   79.F  69.F        39.603          0.000   31   1   60.F  55.F         0.000         1253.      7.033

JUN      4.66541   10  12   88.F  73.F        43.699          0.000   30   1   78.F  71.F         0.000         1362.      7.419

JUL      6.63317   18  17   90.F  76.F        42.582          0.000   31   1   66.F  64.F         0.000         1595.      7.545

AUG      6.39462   12   9   70.F  69.F        45.933          0.000   31   1   60.F  53.F         0.000         1568.      7.362

SEP      3.01916    3   9   71.F  68.F        37.692          0.000   30   1   48.F  43.F         0.000         1241.      6.777

OCT      0.30197    7  17   77.F  65.F        24.375         -0.026   16   9   41.F  35.F        -9.020         1143.      5.794

NOV      0.00000   30  24   27.F  21.F         0.000         -1.192   29   9   22.F  19.F       -53.916         1021.      4.174

DEC      0.00000   31  24   22.F  20.F         0.000         -4.474   30   8   14.F  13.F       -78.720         1112.      4.174
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     23.150                                            -16.513                                            14672.

MAX                                           45.933                                            -82.477                    7.545
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       211         0         533        744       744      231         0        0       20       0.000       0.486

FEB        0       182         0         490        672       672      209         0        0       27       0.000       0.486

MAR        0       141         0         603        744       744      231         0        0       90       0.000       0.486

APR       23        38         0         659        720       720      242         0        0      181       0.000       5.674

MAY       73         0         0         671        744       744      242         0        0      169       0.000       6.845

JUN      170         0         0         550        720       720      220         0        0       50       0.000       7.308

JUL      213         0         0         531        744       744      242         0        0       29       0.000       7.317

AUG      209         0         0         535        744       744      242         0        0       33       0.000       6.916

SEP      120         0         0         600        720       720      220         0        0      100       0.000       6.515

OCT       19         7         0         718        744       744      242         0        0      216       0.000       5.794

NOV        0       108         0         612        720       720      209         0        0      101       0.000       0.486

DEC        0       205         0         539        744       744      231         0        0       26       0.000       0.486
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   827       892         0        7041       8760      8760     2761         0        0     1042
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          107.       0.465        6.895      104.249        0.000        0.000          0.       0.000         37.       0.050

FEB           97.       0.465        5.210      103.026        0.000        0.000          0.       0.000         33.       0.050

MAR          107.       0.465        2.762       82.279        0.000        0.000          0.       0.000         35.       0.050

APR          112.       0.465        0.573       53.840        0.000        0.000          0.       0.000         44.       1.550

MAY          112.       0.465        0.000        0.000        0.000        0.000          0.       0.000        141.       2.909

JUN          102.       0.465        0.000        0.000        0.000        0.000          0.       0.000        332.       3.295

JUL          112.       0.465        0.000        0.000        0.000        0.000          0.       0.000        482.       3.421

AUG          112.       0.465        0.000        0.000        0.000        0.000          0.       0.000        456.       3.238

SEP          102.       0.465        0.000        0.000        0.000        0.000          0.       0.000        211.       2.653

OCT          112.       0.465        0.050       14.304        0.000        0.000          0.       0.000         31.       1.671

NOV           97.       0.465        1.816       71.285        0.000        0.000          0.       0.000         26.       0.050

DEC          107.       0.465        6.321      100.059        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       1283.                   23.626                     0.000                       0.                   1865.

MAX                     0.465                   104.249                     0.000                   0.000                   3.421
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -4.92015        0.00000      -82.47690

FEB         0.00000        0.00000          0.000                                  -3.67657        0.00000      -81.37666

MAR         0.00000        0.00000          0.000                                  -1.85571        0.00000      -63.19794

APR         0.30898        0.02480         23.767          0.903     17  15        -0.36862        0.00000        -39.631

MAY         1.58749        0.21468         39.603          0.899     13   9         0.00000        0.00000          0.000

JUN         4.20801        0.45741         43.699          0.894     10  12         0.00000        0.00000          0.000

JUL         5.99002        0.64315         42.582          0.838     18  17         0.00000        0.00000          0.000

AUG         5.59275        0.80188         45.933          0.863     12   9         0.00000        0.00000          0.000

SEP         2.60305        0.41611         37.692          0.880      3   9         0.00000        0.00000          0.000

OCT         0.27278        0.02919         24.375          0.877      7  17        -0.02586        0.00000         -9.020

NOV         0.00000        0.00000          0.000                                  -1.19226        0.00000      -53.91558

DEC         0.00000        0.00000          0.000                                  -4.47365        0.00000      -78.72040
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        20.563          2.587                                                  -16.513          0.000

MAX                                        45.933          0.863                                                  -82.477
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.N13)                DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUL 22                              DEC 21                              JUL 22


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7      16.890       0.992    79.F   63.F          0.000    37.F   31.F         16.890       0.992    79.F   63.F
   8      41.449 *     0.972    81.F   63.F         -8.910    37.F   31.F         41.449 *     0.972    81.F   63.F
   9      37.749       0.966    83.F   64.F        -31.762    37.F   31.F         37.749       0.966    83.F   64.F
  10      35.389       0.960    85.F   64.F        -14.823    37.F   31.F         35.389       0.960    85.F   64.F
  11      35.009       0.958    87.F   65.F        -10.464    37.F   31.F         35.009       0.958    87.F   65.F
  12      35.229       0.959    88.F   66.F         -7.811    37.F   31.F         35.229       0.959    88.F   66.F
  13      35.548       0.960    89.F   66.F         -6.304    37.F   31.F         35.548       0.960    89.F   66.F
  14      35.848       0.961    90.F   66.F         -5.469    37.F   31.F         35.848       0.961    90.F   66.F
  15      35.992       0.962    91.F   66.F         -5.226    37.F   31.F         35.992       0.962    91.F   66.F
  16      36.239       0.961    90.F   66.F         -5.504    37.F   31.F         36.239       0.961    90.F   66.F
  17       4.011       0.944    90.F   66.F         -6.611    37.F   31.F          4.011       0.944    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              349.353
MAX       41.449                                   -31.762


              SYSTEM-TYPE         PSZ                      SQFT/TON              840.7
              COOLING PEAK          14.27 (BTU/HR- SQFT)   HEATING PEAK         -10.94 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.58 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.077                  OA FRAC AT HTG PEAK   0.077

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG 12                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    70.F   69.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    69.F   69.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    69.F   69.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    69.F   69.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    68.F   68.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    68.F   68.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      24.350       0.817    69.F   69.F          0.000     7.F    5.F         39.427       0.978    75.F   65.F
   8      45.933 *     0.863    70.F   69.F        -78.736     7.F    5.F         41.765 *     0.920    79.F   68.F
   9      44.706       0.841    74.F   73.F        -82.477     6.F    4.F         42.130 *     0.923    82.F   69.F
  10      40.437       0.862    77.F   71.F        -67.111     7.F    5.F         43.044 *     0.908    85.F   71.F
  11      41.817       0.850    83.F   74.F        -51.522     8.F    6.F         43.699 *     0.894    88.F   73.F
  12      40.060       0.863    84.F   73.F        -44.341     9.F    6.F         43.645 *     0.888    90.F   74.F
  13      40.460       0.875    87.F   73.F        -39.442    10.F    8.F         42.876 *     0.895    89.F   73.F
  14      40.008       0.904    91.F   72.F        -36.076     9.F    6.F         43.586 *     0.888    90.F   74.F
  15      40.381       0.905    91.F   72.F        -33.455    10.F    7.F         43.201 *     0.894    92.F   74.F
  16      41.496       0.882    91.F   73.F        -32.138     8.F    6.F         43.548 *     0.882    92.F   74.F
  17       7.327       0.732    90.F   72.F        -33.384     6.F    4.F         17.952       0.818    93.F   74.F
  18       0.000       0.000    88.F   73.F         -9.421     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    85.F   73.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    81.F   72.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    79.F   73.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    79.F   73.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    78.F   72.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    78.F   72.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                              444.873
MAX       45.933                                   -82.477


              SYSTEM-TYPE         PSZ                      SQFT/TON              758.7
              COOLING PEAK          15.82 (BTU/HR- SQFT)   HEATING PEAK         -28.40 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.58 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.077                  OA FRAC AT HTG PEAK   0.077

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    62.19      0.00     69.83    69.64     58.83     -36.63     -42.09     -34.17     372.63       1135.51            -0.00088

FEB    63.53      0.00     69.93    69.83     60.69     -37.30     -41.64     -35.34     324.40       1044.51            -0.00042

MAR    66.85      0.00     70.04    70.64     65.14     -32.12     -32.98     -31.73     217.58        995.59            -0.00042

APR    71.73     75.81     70.15    73.39     70.88     -22.79     -20.78     -23.80      44.78        683.71            -0.00005

MAY    76.52     76.45      0.00    75.85     76.84     -16.31     -12.40     -18.19       0.00        538.87             0.00095

JUN    80.33     76.97      0.00    77.11     81.75      -8.55      -1.97     -11.45       0.00        317.80             0.00012

JUL    81.13     77.21      0.00    77.58     82.85      -6.08       2.46     -10.20       0.00        290.30             0.00161

AUG    80.60     76.92      0.00    77.32     82.18      -6.90       1.57     -10.99       0.00        299.53             0.00148

SEP    78.38     76.44      0.00    76.47     79.21     -12.14      -6.56     -14.59       0.00        385.11            -0.00031

OCT    74.34     75.89     70.90    74.52     74.25     -18.54     -17.29     -19.15       7.60        574.95             0.00049

NOV    67.99      0.00     70.10    71.39     66.60     -25.91     -25.51     -26.08     136.64        777.35            -0.00115

DEC    63.55      0.00     69.91    69.75     60.76     -35.08     -40.67     -32.56     354.69       1087.40            -0.00063


ANNUAL 72.31     76.84     69.95    73.69     71.67     -21.45     -19.52     -22.33    1458.32       8130.62             0.00008
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
North Perim Zn (T.N13)          
                         0        0        5       41         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        5       41
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN          98.047       0.000       0.000       9.294       0     0     0     0     0     0     0     0     0     0   231   231

  FEB          84.572       0.000       0.000      12.546       0     0     0     0     0     0     0     0     0     0   209   209

  MAR          65.520       0.000       0.000      41.821       0     0     0     0     0     0     0     0     0     0   231   231

  APR          17.658      10.688       0.000      84.107       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      33.922       0.000      78.531       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000      78.995       0.000      23.234       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000      98.976       0.000      13.476       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000      97.118       0.000      15.334       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000      55.762       0.000      46.468       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           3.253       8.829       0.000     100.370       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          50.185       0.000       0.000      46.933       0     0     0     0     0     0     0     0     0     0   209   209

  DEC          95.259       0.000       0.000      12.082       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      414.497     384.292       0.000     484.200       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       1283.
          -----------

    TOTAL       1283.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          70-79         0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   6   0   0   0   0   0   0   0     7

          60-69         0   0   0   0   0   0   6   2   2   1   0   0   1   2   2   3  17   0   0   0   0   0   0   0    36

          50-59         0   0   0   0   0   0  22  24  16  13  11   8  10   7   7   5  24   3   0   0   0   0   0   0   150

          40-49         0   0   0   0   0   0  43  75  81  82  82  82  76  80  78  78  36   2   0   0   0   0   0   0   795

          30-39         0   0   0   0   0   0  41  42  57  61  57  63  65  57  59  56  44   7   0   0   0   0   0   0   609

          20-29         0   0   0   0   0   0  38  51  54  65  70  67  72  76  70  74  72  21   0   0   0   0   0   0   730

          10-19         0   0   0   0   0   0  15  31  41  29  31  31  27  29  35  35  51  31   0   0   0   0   0   0   386

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   0   1  21   0   0   0   0   0   0    48

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =   -90.039 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    1679. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -4.920       0.000       0.000     107.341 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -82.477       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0   211   211
      DAY/HR    28/ 9       31/24        0/ 0       31/18

FEB   SUM      -3.677       0.000       0.000      97.118 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -81.377       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0   182   182
      DAY/HR    19/ 9       28/24        0/ 0       28/18

MAR   SUM      -1.856       0.000       0.000     107.341 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -63.198       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0   141   141
      DAY/HR     4/ 8       31/ 1        0/ 0       29/18

APR   SUM      -0.369       0.000       0.000     112.452 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -39.631       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0    38    38
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     112.452 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     102.229 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     112.452 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     112.452 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     102.229 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM      -0.026       0.000       0.000     112.452 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK     -9.020       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     7     7
      DAY/HR    16/ 9       31/ 1        0/ 0       31/18

NOV   SUM      -1.192       0.000       0.000      97.118 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -53.916       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0   108   108
      DAY/HR    29/ 9       30/24        0/ 0       29/18

DEC   SUM      -4.474       0.000       0.000     107.341 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -78.720       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0   205   205
      DAY/HR    30/ 8       31/24        0/ 0       31/18

YR    SUM     -16.513       0.000       0.000    1282.988 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -82.477       0.000       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0   892   892
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   44.410 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    1679. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     107.341 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000      97.118 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     107.341 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.334      44.254      22.804     112.452 CMP   0     4     4     6     7     2     0     0     0     0     0    23
      PEAK     23.767       1.550       1.550       0.465 FAN   0     0     0     0     0     0     0     0     0     0    23    23
      DAY/HR    17/15       17/15       17/15       30/18

MAY   SUM       1.802     140.961     130.861     112.452 CMP   0     7     9     4     6    11    13    14     9     0     0    73
      PEAK     39.603       2.909       2.909       0.465 FAN   0     0     0     0     0     0     0     0     0     0    73    73
      DAY/HR    13/ 9       13/16       13/16       31/18

JUN   SUM       4.665     331.664     331.664     102.229 CMP   0    18     9     8     4    28    37    19    34    13     0   170
      PEAK     43.699       3.295       3.295       0.465 FAN   0     0     0     0     0     0     0     0     0     0   170   170
      DAY/HR    10/12       10/17       10/17       28/18

JUL   SUM       6.633     482.400     482.400     112.452 CMP   0    19     7     8     7     5    13    61    76    17     0   213
      PEAK     42.582       3.421       3.421       0.465 FAN   0     0     0     0     0     0     0     0     0     0   213   213
      DAY/HR    18/17        1/16        1/16       31/18

AUG   SUM       6.395     455.544     455.544     112.452 CMP   0    10     6     3     2    26    58    45    41    17     1   209
      PEAK     45.933       3.238       3.238       0.465 FAN   0     0     0     0     0     0     0     0     0     0   209   209
      DAY/HR    12/ 9        5/14        5/14       30/18

SEP   SUM       3.019     210.946     209.396     102.229 CMP   0    10     6     4    17    25    33    25     0     0     0   120
      PEAK     37.692       2.653       2.653       0.465 FAN   0     0     0     0     0     0     0     0     0     0   120   120
      DAY/HR     3/ 9       24/15       24/15       30/18

OCT   SUM       0.302      31.203      20.653     112.452 CMP   0     4     1     6     4     4     0     0     0     0     0    19
      PEAK     24.375       1.671       1.671       0.465 FAN   0     0     0     0     0     0     0     0     0     0    19    19
      DAY/HR     7/17        7/17        7/17       31/18

NOV   SUM       0.000      26.400       0.000      97.118 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000     107.341 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.465 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      23.150    1865.000    1653.323    1282.988 CMP   0    72    42    39    47   101   154   164   160    47     1   827
      PEAK     45.933       3.421       3.421       0.465 FAN   0     0     0     0     0     0     0     0     0     0   827   827
      MON/DAY    8/12        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.016

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.021

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.071

APR        8.       0.334       0.078       0.073       0.000       0.000       0.000       0.000       0.000       0.180

MAY       40.       1.802       0.447       0.034       0.000       0.000       0.000       0.000       0.000       0.250

JUN      105.       4.665       1.132       0.000       0.000       0.000       0.000       0.000       0.000       0.309

JUL      148.       6.633       1.646       0.000       0.000       0.000       0.000       0.000       0.000       0.361

AUG      142.       6.395       1.555       0.000       0.000       0.000       0.000       0.000       0.000       0.358

SEP       66.       3.019       0.715       0.005       0.000       0.000       0.000       0.000       0.000       0.270

OCT        7.       0.302       0.070       0.036       0.000       0.000       0.000       0.000       0.000       0.201

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.080

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.021
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   516.      23.150       5.643       0.722       0.000       0.000       0.000       0.000       0.000       2.138



CSPF (WITH PARASITICS)    =    2.72 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.10 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (T.N13)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       55.      -4.920       6.895       0.000       0.000       0.000       0.000       0.000       0.000       0.350

FEB       41.      -3.677       5.210       0.000       0.000       0.000       0.000       0.000       0.000       0.310

MAR       21.      -1.856       2.762       0.000       0.000       0.000       0.000       0.000       0.000       0.295

APR        4.      -0.369       0.573       0.000       0.000       0.000       0.000       0.000       0.000       0.204

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.134

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.040

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.023

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.026

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.079

OCT        0.      -0.026       0.050       0.000       0.000       0.000       0.000       0.000       0.000       0.182

NOV       13.      -1.192       1.816       0.000       0.000       0.000       0.000       0.000       0.000       0.251

DEC       50.      -4.474       6.321       0.000       0.000       0.000       0.000       0.000       0.000       0.346
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   183.     -16.513      23.626       0.000       0.000       0.000       0.000       0.000       0.000       2.241



HSPF (WITH PARASITICS)    =    0.72 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.70 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         North Perim Zn (T.N13)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          969.      3.659

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          876.      3.659

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          969.      3.659

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          989.      3.659

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000         1000.      3.659

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          928.      3.659

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000         1000.      3.659

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000         1000.      3.659

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          928.      3.659

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000         1000.      3.659

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          897.      3.659

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          969.      3.659
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            11524.

MAX                                            0.000                                              0.000                    3.659
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        North Perim Zn (T.N13)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.02929        -4.038         0.00000        0.000             71.0           57.1              3                 0

FEB          0.05797        -2.910         0.00000        0.000             72.4           60.9              1                 0

MAR          0.19913        -1.397         0.00000        0.000             75.0           63.4              0                 0

APR          1.09324        -0.295         0.00000        0.000             77.8           64.3              0                 0

MAY          3.05152        -0.000         0.00000        0.000             81.5           70.9              0                 1

JUN          4.65294        -0.000         0.00000        0.000             82.9           75.2              0                13

JUL          6.00622         0.000         0.00000        0.000             82.6           76.0              0                17

AUG          5.38967        -0.000         0.00000        0.000             82.4           75.9              0                 8

SEP          3.55556        -0.001         0.00000        0.000             81.5           74.4              0                 2

OCT          1.42633        -0.013         0.00000        0.000             78.2           68.4              0                 0

NOV          0.24686        -0.933         0.00000        0.000             75.4           63.8              0                 0

DEC          0.03251        -3.633         0.00000        0.000             71.7           61.5              1                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  North Perim Zn (T.N13)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  56   2   1   0   0   0   0   0   0   0  38   0   0   0   0   0   0   0    97

        75-80           0   0   0   0   0   0  42 104 114 118 126 136 140 142 146 145  97   1   0   0   0   0   0   0  1311

        70-75           0   0   0   0   0   0  33  63 100 130 124 115 111 109 105 106 107  13   0   0   0   0   0   0  1116

        65-70           0   0   0   0   0   0  21   3  36   3   1   0   0   0   0   0   9  70   0   0   0   0   0   0   143

        60-65           0   0   0   0   0   0  14  78   0   0   0   0   0   0   0   0   0   1   0   0   0   0   0   0    93

        BELOW 60        0   0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     1

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000         -4.794   28   8    7.F   5.F      -111.250         1200.      4.549

FEB      0.00000   28  24   33.F  30.F         0.000         -3.401   19   8    1.F   0.F       -91.721         1085.      4.549

MAR      0.00000   31   1   34.F  32.F         0.000         -1.807    4   8   13.F  10.F       -67.073         1198.      4.549

APR      0.45663   16  17   76.F  55.F        42.932         -0.387    1   9   43.F  41.F       -40.341         1247.      7.414

MAY      2.00564   22  17   90.F  66.F        53.488          0.000   31   1   60.F  55.F         0.000         1363.      8.790

JUN      5.60938   10  17   92.F  74.F        69.496          0.000   30   1   78.F  71.F         0.000         1521.      9.938

JUL      8.18801    1  17   98.F  75.F        64.631          0.000   31   1   66.F  64.F         0.000         1813.      9.982

AUG      8.04810   12  17   91.F  73.F        63.279          0.000   31   1   60.F  53.F         0.000         1787.      9.527

SEP      3.55540    9  17   86.F  69.F        52.563          0.000   30   1   48.F  43.F         0.000         1366.      8.525

OCT      0.36140    7  17   77.F  65.F        40.777         -0.022   16   9   41.F  35.F        -8.549         1239.      7.294

NOV      0.00000   30  24   27.F  21.F         0.000         -1.144   29   9   22.F  19.F       -56.552         1099.      4.549

DEC      0.00000   31  24   22.F  20.F         0.000         -4.370    2   8    6.F   4.F       -89.741         1199.      4.549
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     28.225                                            -15.925                                            16119.

MAX                                           69.496                                           -111.250                    9.982
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       194         0         550        744       744      231         0        0       37       0.000       0.486

FEB        0       148         0         524        672       672      209         0        0       61       0.000       0.486

MAR        0       121         0         623        744       744      231         0        0      110       0.000       0.486

APR       21        40         0         659        720       720      242         0        0      181       0.000       7.414

MAY       71         0         0         673        744       744      242         0        0      171       0.000       8.790

JUN      161         0         0         559        720       720      220         0        0       59       0.000       9.938

JUL      219         0         0         525        744       744      242         0        0       23       0.000       9.982

AUG      217         0         0         527        744       744      242         0        0       25       0.000       9.527

SEP      116         0         0         604        720       720      220         0        0      104       0.000       8.525

OCT       16         7         0         721        744       744      242         0        0      219       0.000       7.294

NOV        0        86         0         634        720       720      209         0        0      123       0.000       0.486

DEC        0       204         0         540        744       744      231         0        0       27       0.000       0.486
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   821       800         0        7139       8760      8760     2761         0        0     1140
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          194.       0.840        7.100      144.843        0.000        0.000          0.       0.000         37.       0.050

FEB          176.       0.840        5.081      121.657        0.000        0.000          0.       0.000         33.       0.050

MAR          194.       0.840        2.875       91.427        0.000        0.000          0.       0.000         35.       0.050

APR          203.       0.840        0.671       57.418        0.000        0.000          0.       0.000         54.       2.914

MAY          203.       0.840        0.000        0.000        0.000        0.000          0.       0.000        160.       4.291

JUN          185.       0.840        0.000        0.000        0.000        0.000          0.       0.000        409.       5.439

JUL          203.       0.840        0.000        0.000        0.000        0.000          0.       0.000        610.       5.483

AUG          203.       0.840        0.000        0.000        0.000        0.000          0.       0.000        584.       5.028

SEP          185.       0.840        0.000        0.000        0.000        0.000          0.       0.000        253.       4.026

OCT          203.       0.840        0.056       15.316        0.000        0.000          0.       0.000         36.       2.794

NOV          176.       0.840        1.857       78.193        0.000        0.000          0.       0.000         26.       0.050

DEC          194.       0.840        6.595      119.269        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       2320.                   24.234                     0.000                       0.                   2275.

MAX                     0.840                   144.843                     0.000                   0.000                   5.483
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                  -4.79398        0.00000     -111.24993

FEB         0.00000        0.00000          0.000                                  -3.40144        0.00000      -91.72079

MAR         0.00000        0.00000          0.000                                  -1.80677        0.00000      -67.07317

APR         0.44009        0.01654         42.932          1.000     16  17        -0.38727        0.00000        -40.341

MAY         1.80505        0.20059         53.488          0.976     22  17         0.00000        0.00000          0.000

JUN         5.17525        0.43413         69.496          0.920     10  17         0.00000        0.00000          0.000

JUL         7.50090        0.68711         64.631          0.926      1  17         0.00000        0.00000          0.000

AUG         7.22972        0.81839         63.279          0.920     12  17         0.00000        0.00000          0.000

SEP         3.16264        0.39276         52.563          0.929      9  17         0.00000        0.00000          0.000

OCT         0.33918        0.02222         40.777          0.920      7  17        -0.02179        0.00000         -8.549

NOV         0.00000        0.00000          0.000                                  -1.14359        0.00000      -56.55218

DEC         0.00000        0.00000          0.000                                  -4.36990        0.00000      -89.74113
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        25.653          2.572                                                  -15.925          0.000

MAX                                        69.496          0.920                                                 -111.250
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.W14)                DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG 25                              DEC 21                              JUL 23


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7      14.633       1.000    79.F   63.F          0.000    37.F   31.F         17.906       1.000    79.F   63.F
   8      48.333       0.979    81.F   63.F         -8.981    37.F   31.F         50.657       0.980    81.F   63.F
   9      39.271       0.969    83.F   64.F        -33.208    37.F   31.F         41.577       0.971    83.F   64.F
  10      36.909       0.962    85.F   64.F        -15.632    37.F   31.F         38.583       0.964    85.F   64.F
  11      36.810       0.961    87.F   65.F        -11.125    37.F   31.F         38.301       0.963    87.F   65.F
  12      37.167       0.962    88.F   66.F         -8.507    37.F   31.F         38.486       0.963    88.F   66.F
  13      39.702       0.965    89.F   66.F         -6.899    37.F   31.F         40.427       0.965    89.F   66.F
  14      47.097       0.970    90.F   66.F         -5.899    37.F   31.F         47.219       0.970    90.F   66.F
  15      55.273       0.975    91.F   66.F         -5.569    37.F   31.F         54.979       0.974    91.F   66.F
  16      62.214       0.977    90.F   66.F         -5.902    37.F   31.F         62.046       0.977    90.F   66.F
  17      30.170       0.985    90.F   66.F         -6.924    37.F   31.F         31.166       0.986    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                              461.346
MAX       62.214                                   -33.208


              SYSTEM-TYPE         PSZ                      SQFT/TON              560.1
              COOLING PEAK          21.42 (BTU/HR- SQFT)   HEATING PEAK         -11.44 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.05 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.043                  OA FRAC AT HTG PEAK   0.043

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUN 10                              JAN 28                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    75.F   66.F          0.000     7.F    5.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    71.F   64.F          0.000     7.F    5.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    71.F   63.F          0.000     7.F    5.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    70.F   63.F          0.000     7.F    5.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    72.F   64.F          0.000     7.F    5.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    73.F   65.F          0.000     8.F    6.F          0.000       0.000    73.F   65.F
   7      43.920       0.977    75.F   65.F          0.000     7.F    5.F         43.920       0.977    75.F   65.F
   8      65.858       0.950    79.F   68.F       -111.250     7.F    5.F         65.858       0.950    79.F   68.F
   9      59.995       0.943    82.F   69.F       -103.315     6.F    4.F         59.995       0.943    82.F   69.F
  10      55.865       0.924    85.F   71.F        -68.955     7.F    5.F         55.865       0.924    85.F   71.F
  11      55.291       0.911    88.F   73.F        -52.506     8.F    6.F         55.291       0.911    88.F   73.F
  12      54.637       0.906    90.F   74.F        -45.959     9.F    6.F         54.637       0.906    90.F   74.F
  13      55.435       0.914    89.F   73.F        -40.081    10.F    8.F         55.435       0.914    89.F   73.F
  14      59.282       0.913    90.F   74.F        -30.684     9.F    6.F         59.282       0.913    90.F   74.F
  15      58.281       0.917    92.F   74.F        -22.252    10.F    7.F         58.281       0.917    92.F   74.F
  16      69.496       0.920    92.F   74.F        -18.284     8.F    6.F         69.496       0.920    92.F   74.F
  17      37.015       0.890    93.F   74.F        -25.255     6.F    4.F         37.015       0.890    93.F   74.F
  18       0.000       0.000    90.F   74.F          0.000     5.F    3.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    89.F   73.F          0.000     4.F    2.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    87.F   72.F          0.000     3.F    1.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    85.F   72.F          0.000     0.F   -1.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    84.F   71.F          0.000    -1.F   -2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    81.F   70.F          0.000    -2.F   -3.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    81.F   68.F          0.000    -3.F   -4.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                              615.075
MAX       69.496                                  -111.250


              SYSTEM-TYPE         PSZ                      SQFT/TON              501.4
              COOLING PEAK          23.93 (BTU/HR- SQFT)   HEATING PEAK         -38.31 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   1.05 (CFM/SQFT)       MIN-OA/PERSON         20.00 (CFM )
              OA FRAC AT CLG PEAK   0.043                  OA FRAC AT HTG PEAK   0.043

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    62.33      0.00     70.06    70.01     58.87     -36.77     -42.46     -34.21     349.23       1139.94            -0.00088

FEB    63.89      0.00     69.96    70.33     60.98     -37.66     -42.14     -35.63     275.81       1054.44            -0.00042

MAR    67.32      0.00     70.18    71.26     65.54     -32.58     -33.60     -32.12     188.37       1010.02            -0.00041

APR    72.13     75.95     70.28    73.63     71.37     -23.19     -21.01     -24.28      47.63        695.66            -0.00003

MAY    76.76     76.17      0.00    75.74     77.25     -16.55     -12.29     -18.60       0.00        547.00             0.00106

JUN    80.51     76.69      0.00    76.70     82.19      -8.74      -1.56     -11.90       0.00        325.97             0.00073

JUL    81.35     77.00      0.00    77.10     83.39      -6.29       2.94     -10.75       0.00        302.23             0.00320

AUG    80.97     76.75      0.00    77.00     82.89      -7.28       1.89     -11.70       0.00        314.06             0.00272

SEP    78.67     76.19      0.00    76.28     79.73     -12.44      -6.37     -15.10       0.00        395.34             0.00025

OCT    74.53     75.70     70.95    74.59     74.50     -18.74     -17.36     -19.40       7.61        580.90             0.00051

NOV    68.21      0.00     70.15    71.72     66.78     -26.14     -25.85     -26.26     110.36        784.17            -0.00114

DEC    63.65      0.00     70.14    70.00     60.79     -35.18     -40.92     -32.59     355.42       1090.54            -0.00063


ANNUAL 72.57     76.64     70.11    73.76     72.03     -21.71     -19.58     -22.69    1334.43       8240.28             0.00043
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
West Perim Zn (T.W14)           
                         0        0        0        0         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        0        0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         163.034       0.000       0.000      31.094       0     0     0     0     0     0     0     0     0     0   231   231

  FEB         124.377       0.000       0.000      51.264       0     0     0     0     0     0     0     0     0     0   209   209

  MAR         101.687       0.000       0.000      92.442       0     0     0     0     0     0     0     0     0     0   231   231

  APR          33.615      17.648       0.000     152.110       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000      59.667       0.000     143.706       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     135.302       0.000      49.583       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     184.044       0.000      19.329       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000     182.363       0.000      21.010       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000      97.485       0.000      87.400       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           5.883      13.446       0.000     184.044       0     0     0     0     0     0     0     0     0     0   242   242

  NOV          72.273       0.000       0.000     103.367       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         171.438       0.000       0.000      22.690       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL      672.311     689.959       0.000     958.045       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       2320.
          -----------

    TOTAL       2320.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          70-79         0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   6   0   0   0   0   0   0   0     7

          60-69         0   0   0   0   0   0   6   5   3   1   1   0   2   3   3   4   5   0   0   0   0   0   0   0    33

          50-59         0   0   0   0   0   0  20  30  18  16   9   9   9   7   6   5  11   3   0   0   0   0   0   0   143

          40-49         0   0   0   0   0   0  44  67  84  88  89  90  86  79  77  70  29   1   0   0   0   0   0   0   804

          30-39         0   0   0   0   0   0  41  42  52  52  51  55  52  55  57  63  73   8   0   0   0   0   0   0   601

          20-29         0   0   0   0   0   0  38  50  54  65  70  66  74  70  66  62  68  19   0   0   0   0   0   0   702

          10-19         0   0   0   0   0   0  16  31  40  29  31  31  28  37  42  45  56  33   0   0   0   0   0   0   419

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   2   3  21   0   0   0   0   0   0    52

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -158.547 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    3036. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -4.794       0.000       0.000     194.128 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -111.250       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0   194   194
      DAY/HR    28/ 8       31/24        0/ 0       31/18

FEB   SUM      -3.401       0.000       0.000     175.640 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -91.721       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0   148   148
      DAY/HR    19/ 8       28/24        0/ 0       28/18

MAR   SUM      -1.807       0.000       0.000     194.128 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -67.073       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0   121   121
      DAY/HR     4/ 8       31/ 1        0/ 0       29/18

APR   SUM      -0.387       0.000       0.000     203.373 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -40.341       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0    40    40
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     203.373 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     184.884 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     203.373 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     203.373 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     184.884 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM      -0.022       0.000       0.000     203.373 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK     -8.549       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     7     7
      DAY/HR    16/ 9       31/ 1        0/ 0       31/18

NOV   SUM      -1.144       0.000       0.000     175.640 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -56.552       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0    86    86
      DAY/HR    29/ 9       30/24        0/ 0       29/18

DEC   SUM      -4.370       0.000       0.000     194.128 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -89.741       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0   204   204
      DAY/HR     2/ 8       31/24        0/ 0       31/18

YR    SUM     -15.925       0.000       0.000    2320.228 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -111.250       0.000       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0   800   800
      MON/DAY    1/28       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =   77.326 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    3036. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     194.128 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     175.640 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     194.128 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.457      54.327      32.877     203.373 CMP   2     5     7     6     2     1     0     0     0     0     0    23
      PEAK     42.932       2.914       2.914       0.840 FAN   0     0     0     0     0     0     0     0     0     0    21    21
      DAY/HR    16/17       16/17       16/17       30/18

MAY   SUM       2.006     160.278     150.178     203.373 CMP   1    14     8    17    13    16     2     1     0     0     0    72
      PEAK     53.488       4.291       4.291       0.840 FAN   0     0     0     0     0     0     0     0     0     0    71    71
      DAY/HR    22/17       22/17       22/17       31/18

JUN   SUM       5.609     408.712     408.712     184.884 CMP   0    19     8    34    35    33    16    14     1     1     0   161
      PEAK     69.496       5.439       5.439       0.840 FAN   0     0     0     0     0     0     0     0     0     0   161   161
      DAY/HR    10/17       10/17       10/17       28/18

JUL   SUM       8.188     609.932     609.932     203.373 CMP   0    22    14    15    47    73    29    15     4     0     0   219
      PEAK     64.631       5.483       5.483       0.840 FAN   0     0     0     0     0     0     0     0     0     0   219   219
      DAY/HR     1/17        1/17        1/17       31/18

AUG   SUM       8.048     584.405     584.405     203.373 CMP   0    15     7    41    57    46    39    10     2     0     0   217
      PEAK     63.279       5.028       5.028       0.840 FAN   0     0     0     0     0     0     0     0     0     0   217   217
      DAY/HR    12/17       12/17       12/17       30/18

SEP   SUM       3.555     253.244     251.694     184.884 CMP   0    16    10    30    39    14     6     1     0     0     0   116
      PEAK     52.563       4.026       4.026       0.840 FAN   0     0     0     0     0     0     0     0     0     0   116   116
      DAY/HR     9/17        9/17        9/17       30/18

OCT   SUM       0.361      35.725      25.175     203.373 CMP   0     3     6     4     2     1     0     0     0     0     0    16
      PEAK     40.777       2.794       2.794       0.840 FAN   0     0     0     0     0     0     0     0     0     0    16    16
      DAY/HR     7/17        7/17        7/17       31/18

NOV   SUM       0.000      26.400       0.000     175.640 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000     194.128 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       0.840 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      28.225    2274.646    2062.970    2320.228 CMP   3    94    60   147   195   184    92    41     7     1     0   824
      PEAK     69.496       5.483       5.483       0.840 FAN   0     0     0     0     0     0     0     0     0     0   821   821
      MON/DAY    6/10        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.053

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.087

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.158

APR        6.       0.457       0.112       0.073       0.000       0.000       0.000       0.000       0.000       0.320

MAY       27.       2.006       0.513       0.034       0.000       0.000       0.000       0.000       0.000       0.449

JUN       74.       5.609       1.395       0.000       0.000       0.000       0.000       0.000       0.000       0.546

JUL      107.       8.188       2.082       0.000       0.000       0.000       0.000       0.000       0.000       0.661

AUG      104.       8.048       1.995       0.000       0.000       0.000       0.000       0.000       0.000       0.658

SEP       46.       3.555       0.859       0.005       0.000       0.000       0.000       0.000       0.000       0.482

OCT        5.       0.361       0.086       0.036       0.000       0.000       0.000       0.000       0.000       0.360

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.176

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.039
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   367.      28.225       7.041       0.722       0.000       0.000       0.000       0.000       0.000       3.990



CSPF (WITH PARASITICS)    =    2.40 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.01 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (T.W14)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       30.      -4.794       7.100       0.000       0.000       0.000       0.000       0.000       0.000       0.609

FEB       21.      -3.401       5.081       0.000       0.000       0.000       0.000       0.000       0.000       0.512

MAR       11.      -1.807       2.875       0.000       0.000       0.000       0.000       0.000       0.000       0.505

APR        2.      -0.387       0.671       0.000       0.000       0.000       0.000       0.000       0.000       0.374

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.245

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.085

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.033

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.036

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.149

OCT        0.      -0.022       0.056       0.000       0.000       0.000       0.000       0.000       0.000       0.334

NOV        7.      -1.144       1.857       0.000       0.000       0.000       0.000       0.000       0.000       0.423

DEC       28.      -4.370       6.595       0.000       0.000       0.000       0.000       0.000       0.000       0.624
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   100.     -15.925      24.234       0.000       0.000       0.000       0.000       0.000       0.000       3.929



HSPF (WITH PARASITICS)    =    0.70 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.66 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         West Perim Zn (T.W14)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000          969.      3.659

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000          876.      3.659

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000          969.      3.659

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000          989.      3.659

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000         1000.      3.659

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000          928.      3.659

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000         1000.      3.659

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000         1000.      3.659

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000          928.      3.659

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000         1000.      3.659

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000          897.      3.659

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000          969.      3.659
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            11524.

MAX                                            0.000                                              0.000                    3.659
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        West Perim Zn (T.W14)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          0.03993        -4.244         0.00000        0.000             72.9           63.2              0                 0

FEB          0.09933        -2.940         0.00000        0.000             74.9           63.6              0                 0

MAR          0.25321        -1.565         0.00000        0.000             77.9           64.0              0                 0

APR          1.48769        -0.357         0.00000        0.000             81.1           64.6              0                 0

MAY          3.62507        -0.004         0.00000        0.000             81.4           70.4              0                 0

JUN          5.56676        -0.004         0.00000        0.000             82.3           74.4              0                 0

JUL          7.37106        -0.000         0.00000        0.000             81.9           75.6              0                 0

AUG          6.80707        -0.003         0.00000        0.000             82.0           75.6              0                 0

SEP          4.20751        -0.004         0.00000        0.000             81.4           74.5              0                 0

OCT          1.92497        -0.023         0.00000        0.000             79.5           68.6              0                 0

NOV          0.31049        -1.060         0.00000        0.000             75.5           64.3              0                 0

DEC          0.00517        -3.827         0.00000        0.000             71.7           63.6              0                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  West Perim Zn (T.W14)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  59   0   0   0   0   0   0   0   0   0  76   0   0   0   0   0   0   0   135

        75-80           0   0   0   0   0   0  39 106 114 117 126 135 140 147 151 157  73   2   0   0   0   0   0   0  1307

        70-75           0   0   0   0   0   0  34  64 134 134 125 116 111 104 100  94  97  22   0   0   0   0   0   0  1135

        65-70           0   0   0   0   0   0  22   3   3   0   0   0   0   0   0   0   5  61   0   0   0   0   0   0    94

        60-65           0   0   0   0   0   0  12  78   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0    90

        BELOW 60        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-A System Loads Summary for       Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000        -21.259   28   9    6.F   4.F      -283.917         3620.     14.825

FEB      0.00000   28  24   33.F  30.F         0.000        -16.810   19   9    3.F   2.F      -285.334         3274.     14.825

MAR      0.00000   31   1   34.F  32.F         0.000         -9.160    4   9   14.F  11.F      -239.875         3618.     14.825

APR      0.87422   17  14   74.F  62.F        68.313         -2.128    1   9   43.F  41.F      -151.555         3774.     19.284

MAY      6.16987   13  10   80.F  70.F       142.604          0.000   31   1   60.F  55.F         0.000         4172.     25.143

JUN     16.33870   11  11   88.F  72.F       167.775          0.000   30   1   78.F  71.F         0.000         4574.     26.116

JUL     23.52572   18  12   90.F  76.F       162.206          0.000   31   1   66.F  64.F         0.000         5395.     26.548

AUG     23.80425   12  10   74.F  73.F       172.916          0.000   31   1   60.F  53.F         0.000         5375.     26.351

SEP     11.62348   24  15   85.F  78.F       148.257          0.000   30   1   48.F  43.F         0.000         4226.     25.279

OCT      1.37402    7  17   77.F  65.F        88.390         -0.039   16   9   41.F  35.F       -21.294         3826.     20.820

NOV      0.00000   30  24   27.F  21.F         0.000         -5.256   29   9   22.F  19.F      -198.225         3319.     14.825

DEC      0.00000   31  24   22.F  20.F         0.000        -19.137    2   9    9.F   7.F      -285.186         3619.     14.825
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL     83.710                                            -73.789                                            48790.

MAX                                          172.916                                           -285.334                   26.548
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-B System Loads Summary for       Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - -Z O N E   C O O L I N G- -  - -Z O N E   H E A T I N G -   - - B A S E B O A R D S - -  --PREHEAT OR FURN FAN ELEC--

                           MAXIMUM                       MAXIMUM                       MAXIMUM                       MAXIMUM
         COOLING BY     COOLING BY     HEATING BY     HEATING BY      BASEBOARD      BASEBOARD   PREHEAT COIL   PREHEAT COIL
      ZONE COILS OR  ZONE COILS OR  ZONE COILS OR  ZONE COILS OR        HEATING        HEATING ENERGY OR ELEC ENERGY OR ELEC
         NAT VENTIL     NAT VENTIL        FURNACE        FURNACE         ENERGY         ENERGY   FOR FURN FAN   FOR FURN FAN
MONTH        (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)         (MBTU)      (KBTU/HR)




JAN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

FEB         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

APR         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

MAY         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUN         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

JUL         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

AUG         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

SEP         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

OCT         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

NOV         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000

DEC         0.00000          0.000        0.00000          0.000        0.00000          0.000        0.00000          0.000
         ----------     ----------     ----------     ----------     ----------     ----------     ----------     ----------

TOTAL         0.000                         0.000                         0.000                         0.000

MAX                          0.000                         0.000                         0.000                         0.000
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-C System Load Hours for          Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - - - - - - - - - - - - - - - N U M B E R    O F    H O U R S - - - - - - - - - - - - - - - - -  --COINCIDENT LOADS--

                           HOURS                                                                HOURS     HEATING    ELECTRIC
       HOURS     HOURS   COINCIDENT              HOURS     HOURS               HOURS    HOURS   FLOATING  LOAD AT    LOAD AT
      COOLING   HEATING  COOL-HEAT    HOURS     HEATING   COOLING    HOURS     FANS     NIGHT   WHEN      COOLING    COOLING
MONTH  LOAD      LOAD      LOAD      FLOATING    AVAIL.    AVAIL.   FANS ON  CYCLE ON  VENTING  FANS ON    PEAK        PEAK
                                                                                                          (KBTU/HR)     (KW)



JAN        0       214         0         530        744       744      231         0        0       17       0.000       1.131

FEB        0       188         0         484        672       672      209         0        0       21       0.000       1.131

MAR        0       169         0         575        744       744      231         0        0       62       0.000       1.131

APR       23        54         0         643        720       720      242         0        0      165       0.000      19.284

MAY       81         0         0         663        744       744      242         0        0      161       0.000      24.537

JUN      174         0         0         546        720       720      220         0        0       46       0.000      25.599

JUL      211         0         0         533        744       744      242         0        0       31       0.000      26.169

AUG      206         0         0         538        744       744      242         0        0       36       0.000      24.905

SEP      140         0         0         580        720       720      220         0        0       80       0.000      25.279

OCT       33         3         0         708        744       744      242         0        0      206       0.000      20.820

NOV        0       115         0         605        720       720      209         0        0       94       0.000       1.131

DEC        0       209         0         535        744       744      231         0        0       22       0.000       1.131
      -------  -------  --------    --------    -------   -------  -------  --------  -------  --------

ANNUAL   868       952         0        6940       8760      8760     2761         0        0      941
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-H System Utility Energy Use for  Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



      - -F A N   E L E C- - -   - -F U E L   H E A T- -   - -F U E L   C O O L- -   -E L E C   H E A T- -   -E L E C   C O O L- -

                      MAXIMUM                   MAXIMUM                   MAXIMUM                 MAXIMUM                 MAXIMUM
              FAN         FAN      GAS OIL      GAS OIL      GAS OIL      GAS OIL    ELECTRIC    ELECTRIC    ELECTRIC    ELECTRIC
           ENERGY        LOAD       ENERGY         LOAD       ENERGY         LOAD      ENERGY        LOAD      ENERGY        LOAD
MONTH       (KWH)        (KW)       (MBTU)    (KBTU/HR)       (MBTU)    (KBTU/HR)       (KWH)        (KW)       (KWH)        (KW)




JAN          288.       1.245       29.161      356.936        0.000        0.000          0.       0.000         37.       0.050

FEB          260.       1.245       23.234      358.490        0.000        0.000          0.       0.000         33.       0.050

MAR          288.       1.245       13.317      307.657        0.000        0.000          0.       0.000         35.       0.050

APR          301.       1.245        3.219      203.282        0.000        0.000          0.       0.000         84.       4.509

MAY          301.       1.245        0.000        0.000        0.000        0.000          0.       0.000        457.      10.368

JUN          274.       1.245        0.000        0.000        0.000        0.000          0.       0.000       1149.      11.341

JUL          301.       1.245        0.000        0.000        0.000        0.000          0.       0.000       1679.      11.773

AUG          301.       1.245        0.000        0.000        0.000        0.000          0.       0.000       1659.      11.575

SEP          274.       1.245        0.000        0.000        0.000        0.000          0.       0.000        801.      10.503

OCT          301.       1.245        0.074       35.814        0.000        0.000          0.       0.000        110.       6.045

NOV          260.       1.245        7.789      259.360        0.000        0.000          0.       0.000         26.       0.050

DEC          288.       1.245       26.489      358.328        0.000        0.000          0.       0.000         36.       0.050
       ----------  ----------  -----------  -----------  -----------  -----------  ----------  ----------  ----------  ----------

TOTAL       3437.                  103.283                     0.000                       0.                   6107.

MAX                     1.245                   358.490                     0.000                   0.000                  11.773
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-I Sensible/Latent Summary for    Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



           SENSIBLE         LATENT      MAX TOTAL                                  SENSIBLE        LATENT       MAX TOTAL
            COOLING        COOLING        COOLING       SENSIBLE       TIME        HEATING        HEATING        HEATING
             ENERGY         ENERGY         ENERGY     HEAT RATIO     OF MAX         ENERGY         ENERGY         ENERGY
MONTH        (MBTU)         (MBTU)      (KBTU/HR)         AT MAX     DY  HR         (MBTU)         (MBTU)      (KBTU/HR)

JAN         0.00000        0.00000          0.000                                 -21.25877        0.00000     -283.91727

FEB         0.00000        0.00000          0.000                                 -16.80955        0.00000     -285.33377

MAR         0.00000        0.00000          0.000                                  -9.16022        0.00000     -239.87457

APR         0.73155        0.14267         68.313          0.749     17  14        -2.12764        0.00000       -151.555

MAY         4.50205        1.66782        142.604          0.700     13  10         0.00000        0.00000          0.000

JUN        12.35168        3.98702        167.775          0.724     11  11         0.00000        0.00000          0.000

JUL        17.77843        5.74728        162.206          0.655     18  12         0.00000        0.00000          0.000

AUG        16.77047        7.03378        172.916          0.585     12  10         0.00000        0.00000          0.000

SEP         8.09248        3.53101        148.257          0.539     24  15         0.00000        0.00000          0.000

OCT         1.02193        0.35209         88.390          0.737      7  17        -0.03890        0.00000        -21.294

NOV         0.00000        0.00000          0.000                                  -5.25647        0.00000     -198.22537

DEC         0.00000        0.00000          0.000                                 -19.13711        0.00000     -285.18576
          ---------      ---------      ---------      ---------                  ---------      ---------      ---------

TOTAL        61.249         22.462                                                  -73.789          0.000

MAX                                       172.916          0.585                                                 -285.334
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.C15)                DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        JUL 21                              DEC 21                              JUL 23


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   2       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   3       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   4       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   5       0.000       0.000    77.F   62.F          0.000    37.F   31.F          0.000       0.000    77.F   62.F
   6       0.000       0.000    78.F   62.F          0.000    37.F   31.F          0.000       0.000    78.F   62.F
   7      40.650       0.891    79.F   63.F          0.000    37.F   31.F         40.952       0.893    79.F   63.F
   8     142.010 *     0.883    81.F   63.F        -37.991    37.F   31.F        141.968 *     0.883    81.F   63.F
   9     134.183       0.875    83.F   64.F       -104.339    37.F   31.F        134.376       0.875    83.F   64.F
  10     125.704       0.869    85.F   64.F        -67.184    37.F   31.F        126.001       0.869    85.F   64.F
  11     122.685       0.873    87.F   65.F        -50.307    37.F   31.F        122.895       0.873    87.F   65.F
  12     122.428       0.879    88.F   66.F        -43.729    37.F   31.F        122.629       0.879    88.F   66.F
  13     122.620       0.885    89.F   66.F        -38.995    37.F   31.F        122.799       0.885    89.F   66.F
  14     123.002       0.890    90.F   66.F        -35.409    37.F   31.F        123.168       0.890    90.F   66.F
  15     123.152       0.893    91.F   66.F        -32.409    37.F   31.F        123.306       0.893    91.F   66.F
  16     122.858       0.893    90.F   66.F        -29.882    37.F   31.F        123.000       0.893    90.F   66.F
  17       0.000       0.000    90.F   66.F        -27.917    37.F   31.F          0.000       0.000    90.F   66.F
  18       0.000       0.000    89.F   66.F          0.000    37.F   31.F          0.000       0.000    89.F   66.F
  19       0.000       0.000    88.F   65.F          0.000    37.F   31.F          0.000       0.000    88.F   65.F
  20       0.000       0.000    86.F   65.F          0.000    37.F   31.F          0.000       0.000    86.F   65.F
  21       0.000       0.000    84.F   64.F          0.000    37.F   31.F          0.000       0.000    84.F   64.F
  22       0.000       0.000    83.F   64.F          0.000    37.F   31.F          0.000       0.000    83.F   64.F
  23       0.000       0.000    81.F   63.F          0.000    37.F   31.F          0.000       0.000    81.F   63.F
  24       0.000       0.000    80.F   63.F          0.000    37.F   31.F          0.000       0.000    80.F   63.F
        --------                                  --------                     ---------
SUM                                                                             1181.092
MAX      142.010                                  -104.339


              SYSTEM-TYPE         PSZ                      SQFT/TON             1130.8
              COOLING PEAK          10.61 (BTU/HR- SQFT)   HEATING PEAK          -7.80 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.34 (CFM/SQFT)       MIN-OA/PERSON         25.89 (CFM )
              OA FRAC AT CLG PEAK   0.371                  OA FRAC AT HTG PEAK   0.371

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-J Peak Heating and Cooling for   Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



          - - - - - C O O L I N G - - - - -       - - - H E A T I N G - - -       D A Y   C O O L I N G   P E A K

                        AUG 12                              FEB 19                              JUN 10


          HOURLY                                    HOURLY                        HOURLY
         COOLING    SENSIBLE    DRY-   WET-        HEATING    DRY-   WET-        COOLING    SENSIBLE    DRY-   WET-
            LOAD        HEAT    BULB   BULB           LOAD    BULB   BULB           LOAD        HEAT    BULB   BULB
HOUR      (KBTU)       RATIO    TEMP   TEMP         (KBTU)    TEMP   TEMP         (KBTU)       RATIO    TEMP   TEMP



   1       0.000       0.000    70.F   69.F          0.000     6.F    4.F          0.000       0.000    75.F   66.F
   2       0.000       0.000    69.F   69.F          0.000     5.F    3.F          0.000       0.000    71.F   64.F
   3       0.000       0.000    69.F   69.F          0.000     4.F    2.F          0.000       0.000    71.F   63.F
   4       0.000       0.000    69.F   69.F          0.000     3.F    2.F          0.000       0.000    70.F   63.F
   5       0.000       0.000    68.F   68.F          0.000     2.F    1.F          0.000       0.000    72.F   64.F
   6       0.000       0.000    68.F   68.F          0.000     1.F    0.F          0.000       0.000    73.F   65.F
   7      89.001       0.604    69.F   69.F          0.000     1.F    0.F        119.208       0.883    75.F   65.F
   8     154.068 *     0.643    70.F   69.F       -281.046     1.F    0.F        155.145 *     0.759    79.F   68.F
   9     172.916 *     0.585    74.F   73.F       -285.334     3.F    2.F        152.776 *     0.763    82.F   69.F
  10     146.314 *     0.651    77.F   71.F       -233.436     5.F    4.F        158.778 *     0.738    85.F   71.F
  11     165.012       0.639    83.F   74.F       -197.135     7.F    5.F        162.163 *     0.717    88.F   73.F
  12     149.690       0.672    84.F   73.F       -176.473     8.F    6.F        158.458 *     0.713    90.F   74.F
  13     150.013       0.700    87.F   73.F       -160.159    10.F    8.F        147.478 *     0.731    89.F   73.F
  14     141.444       0.772    91.F   72.F       -148.358    10.F    8.F        154.298 *     0.713    90.F   74.F
  15     145.376       0.768    91.F   72.F       -138.035    10.F    8.F        150.631 *     0.733    92.F   74.F
  16     152.250       0.739    91.F   73.F       -129.512    10.F    8.F        149.638 *     0.733    92.F   74.F
  17       0.000       0.000    90.F   72.F       -125.199     9.F    7.F         41.227       0.670    93.F   74.F
  18       0.000       0.000    88.F   73.F        -42.840     8.F    6.F          0.000       0.000    90.F   74.F
  19       0.000       0.000    85.F   73.F          0.000     7.F    5.F          0.000       0.000    89.F   73.F
  20       0.000       0.000    81.F   72.F          0.000     5.F    3.F          0.000       0.000    87.F   72.F
  21       0.000       0.000    79.F   73.F          0.000     5.F    3.F          0.000       0.000    85.F   72.F
  22       0.000       0.000    79.F   73.F          0.000     4.F    2.F          0.000       0.000    84.F   71.F
  23       0.000       0.000    78.F   72.F          0.000     3.F    1.F          0.000       0.000    81.F   70.F
  24       0.000       0.000    78.F   72.F          0.000     3.F    1.F          0.000       0.000    81.F   68.F
        --------                                  --------                     ---------
SUM                                                                             1549.801
MAX      172.916                                  -285.334


              SYSTEM-TYPE         PSZ                      SQFT/TON              928.7
              COOLING PEAK          12.92 (BTU/HR- SQFT)   HEATING PEAK         -21.32 (BTU/HR- SQFT)
              SUPPLY AIR PEAK FLOW   0.34 (CFM/SQFT)       MIN-OA/PERSON         25.89 (CFM )
              OA FRAC AT CLG PEAK   0.371                  OA FRAC AT HTG PEAK   0.371

              * ASTERISKS INDICATE HOURS LOADS NOT MET
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-K Space Temperature Summary for  Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


          A V E R A G E    S P A C E    T E M P        AVERAGE TEMPERATURE DIFFERENCE   SUMMED TEMP DIFFERENCE
                                                       BETWEEN    BETWEEN    BETWEEN    BETWEEN       BETWEEN      HUMIDITY RATIO
                                                       OUTDOOR&   OUTDOOR&   OUTDOOR&   OUTDOOR&      OUTDOOR&        DIFFERENCE
                                                       ROOM AIR   ROOM AIR   ROOM AIR   ROOM AIR      ROOM AIR        BETWEEN
       ALL     COOLING   HEATING   FAN ON   FAN OFF    ALL        FAN ON     FAN OFF    HEATING       ALL             OUTDOOR AND
       HOURS   HOURS     HOURS     HOURS    HOURS      HOURS      HOURS      HOURS      HOURS         HOURS           ROOM AIR
MONTH  (F)     (F)       (F)       (F)       (F)        (F)        (F)        (F)         (F)           (F)      (FRAC.OR MULT.  )




JAN    63.59      0.00     69.60    69.42     60.96     -38.03     -41.87     -36.30     377.87       1178.90            -0.00084

FEB    64.91      0.00     69.76    69.58     62.80     -38.68     -41.40     -37.45     330.36       1083.02            -0.00037

MAR    67.86      0.00     70.05    70.27     66.77     -33.12     -32.60     -33.35     248.81       1026.76            -0.00038

APR    72.09     75.66     70.30    72.79     71.74     -23.15     -20.18     -24.66      62.13        694.74            -0.00009

MAY    76.55     76.36      0.00    75.50     77.06     -16.34     -12.05     -18.41       0.00        543.77             0.00078

JUN    79.99     76.80      0.00    76.98     81.31      -8.21      -1.84     -11.02       0.00        315.77            -0.00029

JUL    80.80     77.22      0.00    77.52     82.38      -5.75       2.52      -9.73       0.00        285.04             0.00132

AUG    80.53     77.05      0.00    77.38     82.05      -6.84       1.51     -10.86       0.00        299.76             0.00115

SEP    78.63     76.47      0.00    76.48     79.58     -12.39      -6.57     -14.96       0.00        393.36            -0.00046

OCT    74.88     75.92     70.90    74.36     75.13     -19.08     -17.13     -20.03       3.40        591.82             0.00042

NOV    69.05      0.00     70.08    71.24     68.15     -26.97     -25.36     -27.63     142.42        809.14            -0.00114

DEC    64.90      0.00     69.74    69.54     62.81     -36.43     -40.47     -34.61     359.05       1129.26            -0.00059


ANNUAL 72.86     76.81     69.84    73.49     72.57     -21.99     -19.31     -23.23    1524.02       8351.34            -0.00003
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-R Zone Performance Summary for   Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                   ZONE OF  ZONE OF   ZONE     ZONE        --------  Number of hours within each PART LOAD range  --------- TOTAL
                   MAXIMUM  MAXIMUM   UNDER    UNDER         00    10    20    30    40    50    60    70    80    90   100   RUN
                  HTG DMND CLG DMND  HEATED   COOLED         10    20    30    40    50    60    70    80    90   100    +  HOURS
 ZONE              (HOURS)  (HOURS)  (HOURS)  (HOURS)
----------------  -------- -------- -------- --------      ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----
Core Zn (T.C15)                 
                         0        0        6       58         0     0     0     0     0     0     0     0     0     0  2761  2761

                  -------- -------- -------- --------

           TOTAL         0        0        6       58
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-L Fan Electric Energy Use for    Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            FAN ELEC    FAN ELEC   FAN ELEC    FAN ELEC      --------  Number of hours within each PART LOAD range  --------- TOTAL
            DURING       DURING     DURING      DURING         00    10    20    30    40    50    60    70    80    90   100   RUN
            HEATING     COOLING   HEAT & COOL  FLOATING        10    20    30    40    50    60    70    80    90   100    +  HOURS
 MONTH      (KWH)       (KWH)       (KWH)       (KWH)
 -----    ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----



  JAN         266.377       0.000       0.000      21.161       0     0     0     0     0     0     0     0     0     0   231   231

  FEB         234.013       0.000       0.000      26.140       0     0     0     0     0     0     0     0     0     0   209   209

  MAR         210.363       0.000       0.000      77.175       0     0     0     0     0     0     0     0     0     0   231   231

  APR          67.217      28.629       0.000     205.384       0     0     0     0     0     0     0     0     0     0   242   242

  MAY           0.000     100.825       0.000     200.405       0     0     0     0     0     0     0     0     0     0   242   242

  JUN           0.000     216.587       0.000      57.259       0     0     0     0     0     0     0     0     0     0   220   220

  JUL           0.000     262.643       0.000      38.587       0     0     0     0     0     0     0     0     0     0   242   242

  AUG           0.000     256.419       0.000      44.811       0     0     0     0     0     0     0     0     0     0   242   242

  SEP           0.000     174.265       0.000      99.580       0     0     0     0     0     0     0     0     0     0   220   220

  OCT           3.734      41.077       0.000     256.419       0     0     0     0     0     0     0     0     0     0   242   242

  NOV         143.147       0.000       0.000     117.007       0     0     0     0     0     0     0     0     0     0   209   209

  DEC         260.153       0.000       0.000      27.385       0     0     0     0     0     0     0     0     0     0   231   231
          ----------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----


  ANNUAL     1185.003    1080.444       0.000    1171.311       0     0     0     0     0     0     0     0     0     0  2761  2761


BREAKDOWN OF ANNUAL FAN POWER USAGE

              ANNUAL 
      FAN    FAN ELEC
     TYPE      (KWH) 

   SUPPLY       3437.
          -----------

    TOTAL       3437.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-N Relative Humidity Summary for  Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT RELATIVE HUMIDITY LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

          90-100        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          80-89         0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

          70-79         0   0   0   0   0   0   2   0   0   0   0   0   0   0   0   0  10   0   0   0   0   0   0   0    12

          60-69         0   0   0   0   0   0  12   1   2   2   0   0   1   2   1   2  18   0   0   0   0   0   0   0    41

          50-59         0   0   0   0   0   0  27  25  31  32  33  31  35  34  36  33  26   3   0   0   0   0   0   0   346

          40-49         0   0   0   0   0   0  33  68  75  67  63  67  67  62  57  60  31   2   0   0   0   0   0   0   652

          30-39         0   0   0   0   0   0  39  52  51  58  56  56  51  55  54  53  47   8   0   0   0   0   0   0   580

          20-29         0   0   0   0   0   0  40  50  53  57  66  65  67  70  74  76  67  21   0   0   0   0   0   0   706

          10-19         0   0   0   0   0   0  13  29  39  35  33  32  30  28  29  27  51  30   0   0   0   0   0   0   376

           0-09         0   0   0   0   0   0   0  26   0   0   0   0   0   0   0   0   1  21   0   0   0   0   0   0    48

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE RELATIVE HUMIDITY COUNTS ARE MADE ONLY FOR      *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Heating Performance Summary of Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             HEATING-CAPACITY =  -296.811 (KBTU/HR) HEATING-EIR = 0.000 (BTU/BTU) SUPPLY-FLOW =    4497. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM     -21.259       0.000       0.000     287.538 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -283.917       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0   214   214
      DAY/HR    28/ 9       31/24        0/ 0       31/18

FEB   SUM     -16.810       0.000       0.000     260.153 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -285.334       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0   188   188
      DAY/HR    19/ 9       28/24        0/ 0       28/18

MAR   SUM      -9.160       0.000       0.000     287.538 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -239.875       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0   169   169
      DAY/HR     4/ 9       31/ 1        0/ 0       29/18

APR   SUM      -2.128       0.000       0.000     301.230 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -151.555       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0    54    54
      DAY/HR     1/ 9       30/ 1        0/ 0       30/18

MAY   SUM       0.000       0.000       0.000     301.230 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

JUN   SUM       0.000       0.000       0.000     273.845 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       28/18

JUL   SUM       0.000       0.000       0.000     301.230 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       31/18

AUG   SUM       0.000       0.000       0.000     301.230 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       30/18

SEP   SUM       0.000       0.000       0.000     273.845 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/ 1       30/ 1        0/ 0       30/18

OCT   SUM      -0.039       0.000       0.000     301.230 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK    -21.294       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     3     3
      DAY/HR    16/ 9       31/ 1        0/ 0       31/18

NOV   SUM      -5.256       0.000       0.000     260.153 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -198.225       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0   115   115
      DAY/HR    29/ 9       30/24        0/ 0       29/18

DEC   SUM     -19.137       0.000       0.000     287.538 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -285.186       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0   209   209
      DAY/HR     2/ 9       31/24        0/ 0       31/18

YR    SUM     -73.789       0.000       0.000    3436.894 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK   -285.334       0.000       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0   952   952
      MON/DAY    2/19       12/31        0/ 0       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-P Cooling Performance Summary of Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    UNIT TYPE is PSZ             COOLING-CAPACITY =  149.172 (KBTU/HR) COOLING-EIR = 0.264 (BTU/BTU) SUPPLY-FLOW =    4497. (CFM )

           UNIT LOAD  ENERGY USE  COMPRESSOR  FAN ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
       SUM  (MBTU)      (KWH)       (KWH)       (KWH)          00    10    20    30    40    50    60    70    80    90   100   RUN
MONTH PEAK (KBTU/HR)     (KW)        (KW)        (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
----- ---- ---------- ----------- ----------- -----------    ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM       0.000      37.200       0.000     287.538 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

FEB   SUM       0.000      33.350       0.000     260.153 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    28/24       28/24        0/ 0       28/18

MAR   SUM       0.000      35.050       0.000     287.538 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/ 1       31/ 1        0/ 0       29/18

APR   SUM       0.874      84.260      62.810     301.230 CMP   0     8     6     5     4     0     0     0     0     0     0    23
      PEAK     68.313       4.509       4.509       1.245 FAN   0     0     0     0     0     0     0     0     0     0    23    23
      DAY/HR    17/14       17/14       17/14       30/18

MAY   SUM       6.170     456.626     446.526     301.230 CMP   0    16    11     3     4    10    19    10     7     1     0    81
      PEAK    142.604      10.368      10.368       1.245 FAN   0     0     0     0     0     0     0     0     0     0    81    81
      DAY/HR    13/10       13/16       13/16       31/18

JUN   SUM      16.339    1148.918    1148.918     273.845 CMP   0    20    10     7    13    28    27    21    31    12     5   174
      PEAK    167.775      11.341      11.341       1.245 FAN   0     0     0     0     0     0     0     0     0     0   174   174
      DAY/HR    11/11       10/13       10/13       28/18

JUL   SUM      23.526    1679.332    1679.332     301.230 CMP   0    18     7     8     8     7    13    38    75    36     1   211
      PEAK    162.206      11.773      11.773       1.245 FAN   0     0     0     0     0     0     0     0     0     0   211   211
      DAY/HR    18/12        1/16        1/16       31/18

AUG   SUM      23.804    1659.045    1659.045     301.230 CMP   0     5     4     4     5    16    45    45    40    38     4   206
      PEAK    172.916      11.575      11.575       1.245 FAN   0     0     0     0     0     0     0     0     0     0   206   206
      DAY/HR    12/10       30/17       30/17       30/18

SEP   SUM      11.623     800.870     799.320     273.845 CMP   0    26     6    14    10    12    22    33    17     0     0   140
      PEAK    148.257      10.503      10.503       1.245 FAN   0     0     0     0     0     0     0     0     0     0   140   140
      DAY/HR    24/15       24/15       24/15       30/18

OCT   SUM       1.374     110.097      99.547     301.230 CMP   0    14     7     4     3     5     0     0     0     0     0    33
      PEAK     88.390       6.045       6.045       1.245 FAN   0     0     0     0     0     0     0     0     0     0    33    33
      DAY/HR     7/17        7/17        7/17       31/18

NOV   SUM       0.000      26.400       0.000     260.153 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    30/24       30/24        0/ 0       29/18

DEC   SUM       0.000      35.950       0.000     287.538 CMP   0     0     0     0     0     0     0     0     0     0     0     0
      PEAK      0.000       0.050       0.000       1.245 FAN   0     0     0     0     0     0     0     0     0     0     0     0
      DAY/HR    31/24       31/24        0/ 0       31/18

YR    SUM      83.710    6106.810    5895.499    3436.894 CMP   0   107    51    45    47    78   126   147   170    87    10   868
      PEAK    172.916      11.773      11.773       1.245 FAN   0     0     0     0     0     0     0     0     0     0   868   868
      MON/DAY    8/12        7/ 1        7/ 1       12/31
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Cooling Summary for  Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT                 INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE                       ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)                     (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN        0.       0.000       0.000       0.127       0.000       0.000       0.000       0.000       0.000       0.036

FEB        0.       0.000       0.000       0.114       0.000       0.000       0.000       0.000       0.000       0.045

MAR        0.       0.000       0.000       0.120       0.000       0.000       0.000       0.000       0.000       0.132

APR        6.       0.874       0.214       0.073       0.000       0.000       0.000       0.000       0.000       0.448

MAY       40.       6.170       1.524       0.034       0.000       0.000       0.000       0.000       0.000       0.686

JUN      106.      16.339       3.921       0.000       0.000       0.000       0.000       0.000       0.000       0.837

JUL      151.      23.526       5.732       0.000       0.000       0.000       0.000       0.000       0.000       0.962

AUG      150.      23.804       5.662       0.000       0.000       0.000       0.000       0.000       0.000       0.952

SEP       75.      11.623       2.728       0.005       0.000       0.000       0.000       0.000       0.000       0.765

OCT        9.       1.374       0.340       0.036       0.000       0.000       0.000       0.000       0.000       0.578

NOV        0.       0.000       0.000       0.090       0.000       0.000       0.000       0.000       0.000       0.200

DEC        0.       0.000       0.000       0.123       0.000       0.000       0.000       0.000       0.000       0.047
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   538.      83.710      20.121       0.722       0.000       0.000       0.000       0.000       0.000       5.686



CSPF (WITH PARASITICS)    =    3.16 (KBTU/HR)

CSPF (WITHOUT PARASITICS) =    4.16 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-Q Heat Pump Heating Summary for  Sys1 (PSZ) (T.C15)                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     UNIT RUN  TOTAL LOAD  ENERGY IN   AUXILIARY    SUP UNIT    SUP UNIT  WASTE HEAT  WASTE HEAT    DEFROST      INDOOR FAN  
       TIME      ON UNIT     TO UNIT     ENERGY       LOAD       ENERGY    GENERATED     USE          LOAD         ENERGY
     (HOURS)     (MBTU)      (MBTU)      (MBTU)      (MBTU)      (MBTU)     (MBTU)      (MBTU)       (MBTU)        (MBTU)
   ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  



JAN       72.     -21.259      29.161       0.000       0.000       0.000       0.000       0.000       0.000       0.945

FEB       57.     -16.810      23.234       0.000       0.000       0.000       0.000       0.000       0.000       0.843

MAR       31.      -9.160      13.317       0.000       0.000       0.000       0.000       0.000       0.000       0.850

APR        7.      -2.128       3.219       0.000       0.000       0.000       0.000       0.000       0.000       0.580

MAY        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.342

JUN        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.098

JUL        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.066

AUG        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.076

SEP        0.       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.000       0.170

OCT        0.      -0.039       0.074       0.000       0.000       0.000       0.000       0.000       0.000       0.450

NOV       18.      -5.256       7.789       0.000       0.000       0.000       0.000       0.000       0.000       0.688

DEC       64.     -19.137      26.489       0.000       0.000       0.000       0.000       0.000       0.000       0.935
      -------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  

ANNUAL   249.     -73.789     103.283       0.000       0.000       0.000       0.000       0.000       0.000       6.043



HSPF (WITH PARASITICS)    =    0.73 (KBTU/HR)

HSPF (WITHOUT PARASITICS) =    0.71 (BTU/BTU)
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-G Zone Loads Summary for         Core Zn (T.C15)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000   31  24   26.F  24.F         0.000          0.000   31  24   26.F  24.F         0.000         3296.     13.531

FEB      0.00000   28  24   33.F  30.F         0.000          0.000   28  24   33.F  30.F         0.000         2981.     13.531

MAR      0.00000   31   1   34.F  32.F         0.000          0.000   31   1   34.F  32.F         0.000         3296.     13.531

APR      0.00000   30   1   43.F  36.F         0.000          0.000   30   1   43.F  36.F         0.000         3388.     13.531

MAY      0.00000   31   1   60.F  55.F         0.000          0.000   31   1   60.F  55.F         0.000         3414.     13.531

JUN      0.00000   30   1   78.F  71.F         0.000          0.000   30   1   78.F  71.F         0.000         3151.     13.531

JUL      0.00000   31   1   66.F  64.F         0.000          0.000   31   1   66.F  64.F         0.000         3414.     13.531

AUG      0.00000   31   1   60.F  53.F         0.000          0.000   31   1   60.F  53.F         0.000         3414.     13.531

SEP      0.00000   30   1   48.F  43.F         0.000          0.000   30   1   48.F  43.F         0.000         3151.     13.531

OCT      0.00000   31   1   41.F  36.F         0.000          0.000   31   1   41.F  36.F         0.000         3414.     13.531

NOV      0.00000   30  24   27.F  21.F         0.000          0.000   30  24   27.F  21.F         0.000         3032.     13.531

DEC      0.00000   31  24   22.F  20.F         0.000          0.000   31  24   22.F  20.F         0.000         3296.     13.531
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL      0.000                                              0.000                                            39248.

MAX                                            0.000                                              0.000                   13.531
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-F Zone Demand Summary for        Core Zn (T.C15)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



     - - - -D E M A N D S- - - - -  - -B A S E B O A R D S- - -   - -T E M P E R A T U R E S- -  - -L O A D S   N O T   M E T- -

                HEAT          HEAT                      MAXIMUM          MAXIMUM        MINIMUM
          EXTRACTION      ADDITION       BASEBOARD    BASEBOARD             ZONE           ZONE          HOURS             HOURS
              ENERGY        ENERGY          ENERGY         LOAD             TEMP           TEMP          UNDER             UNDER
MONTH         (MBTU)        (MBTU)          (MBTU)    (KBTU/HR)              (F)            (F)         HEATED            COOLED




JAN          2.48134        -7.276         0.00000        0.000             70.9           56.9              3                 0

FEB          2.90631        -4.890         0.00000        0.000             72.0           60.4              2                 0

MAR          5.31125        -1.969         0.00000        0.000             73.7           63.3              0                 0

APR          7.43814        -0.547         0.00000        0.000             76.7           64.2              0                 0

MAY         10.88977        -0.048         0.00000        0.000             81.3           70.0              0                 1

JUN         13.52178        -0.099         0.00000        0.000             83.2           74.1              0                13

JUL         16.63812        -0.198         0.00000        0.000             82.4           76.1              0                22

AUG         15.55704        -0.159         0.00000        0.000             82.5           76.0              0                19

SEP         12.19126        -0.055         0.00000        0.000             81.4           73.9              0                 3

OCT          9.14452        -0.000         0.00000        0.000             77.7           68.1              0                 0

NOV          4.84828        -1.386         0.00000        0.000             75.4           63.8              0                 0

DEC          2.50103        -5.692         0.00000        0.000             71.6           61.1              1                 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- SS-O Space Temperature Summary for  Core Zn (T.C15)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                       TOTAL HOURS AT TEMPERATURE LEVEL AND TIME OF DAY

               HOUR    1AM 2   3   4   5   6   7   8   9  10  11  12   1PM 2   3   4   5   6   7   8   9  10  11  12   TOTAL
                      --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- --- ---  -----

        ABOVE 85        0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     0

        80-85           0   0   0   0   0   0  47   6   1   0   0   0   0   0   0   0   9   0   0   0   0   0   0   0    63

        75-80           0   0   0   0   0   0  47  99 107 114 116 125 131 133 137 138 108   0   0   0   0   0   0   0  1255

        70-75           0   0   0   0   0   0  36  63 104 118 127 123 118 117 113 113 122  10   0   0   0   0   0   0  1164

        65-70           0   0   0   0   0   0  21   4  39  19   8   3   2   1   1   0  12  68   0   0   0   0   0   0   178

        60-65           0   0   0   0   0   0  15  78   0   0   0   0   0   0   0   0   0   7   0   0   0   0   0   0   100

        BELOW 60        0   0   0   0   0   0   0   1   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0   0     1

                      === === === === === === === === === === === === === === === === === === === === === === === ===  =====



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE TEMPERATURE COUNTS ARE MADE ONLY FOR            *
                                *          THE HOURS WHEN THE FANS ARE ON                      *
                                *                                                              *
                                ****************************************************************
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PV-A Plant Design Parameters                                                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

*** CIRCULATION LOOPS ***

    HEATING     COOLING      LOOP       TOTAL       SUPPLY      SUPPLY      RETURN      RETURN       LOOP     FLUID HEAT
   CAPACITY    CAPACITY      FLOW        HEAD     UA PRODUCT    LOSS DT   UA PRODUCT    LOSS DT     VOLUME     CAPACITY
   (MBTU/HR)   (MBTU/HR) (GAL/MIN   )    (FT)     (BTU/HR-F)      (F)     (BTU/HR-F)      (F)       ( GAL )   (BTU/LB-F)
  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------

DHW Plant 1 Loop (1)            
      -0.014       0.000         0.3         0.0         0.0        0.00         0.0        0.00         0.4        1.00


*** DW-HEATERS ***
                                                       CAPACITY      FLOW        EIR       HIR   AUXILIARY    TANK      TANK UA
   EQUIPMENT TYPE              ATTACHED TO             (MBTU/HR) (GAL/MIN   )  (FRAC)    (FRAC)     (KW)     ( GAL )  (BTU/HR-F)
  ----------------  --------------------------------  ----------  ----------  --------  --------  --------  --------  ----------


DHW Plant 1 Wtr Htr (1)         
  GAS DW-HEATER     DHW Plant 1 Loop (1)                  -0.117         2.4     0.000     1.370     0.000      88.0        3.66
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-A Plant Energy Utilization                                                       WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                                                                                                      *
                                                     S I T E   E N E R G Y                                            *  SOURCE
                                                                                                                      *
              2        3        4        5        6        7        8        9        10       11       12       13   *    14
                                                                                                                      *
            TOTAL    TOTAL    TOTAL             WASTED    FUEL     ELEC     FUEL     ELEC     FUEL    TOTAL    TOTAL  *  TOTAL 
             HEAT   COOLING   ELECTR   RCVRED  RCVRABL   INPUT    INPUT    INPUT    INPUT    INPUT     FUEL     SITE  *  SOURCE
             LOAD     LOAD     LOAD    ENERGY   ENERGY  COOLING  COOLING  HEATING  HEATING   ELECT    INPUT    ENERGY *  ENERGY
    MONTH   (MBTU)   (MBTU)   (MWH)    (MBTU)   (MBTU)   (MBTU)   (MWH)    (MBTU)   (MWH)    (MBTU)   (MBTU)   (MBTU) *  (MBTU)
    -----  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  ------- * -------
                                                                                                                      *
     JAN      -2.6      0.0     15.8      0.0      0.0      0.0      0.0    104.1      0.0      0.0    104.1    158.2 *   266.0
                                                                                                                      *
     FEB      -2.4      0.0     14.3      0.0      0.0      0.0      0.0     78.9      0.0      0.0     78.9    127.7 *   225.0
                                                                                                                      *
     MAR      -2.7      0.0     15.8      0.0      0.0      0.0      0.0     45.5      0.0      0.0     45.5     99.5 *   207.0
                                                                                                                      *
     APR      -2.8      0.0     16.4      0.0      0.0      0.0      0.3     14.0      0.0      0.0     14.0     70.0 *   182.0
                                                                                                                      *
     MAY      -2.6      0.0     18.0      0.0      0.0      0.0      1.9      3.7      0.0      0.0      3.7     65.1 *   188.0
                                                                                                                      *
     JUN      -2.1      0.0     19.7      0.0      0.0      0.0      5.0      3.1      0.0      0.0      3.1     70.5 *   205.0
                                                                                                                      *
     JUL      -2.2      0.0     23.4      0.0      0.0      0.0      7.4      3.2      0.0      0.0      3.2     82.9 *   242.0
                                                                                                                      *
     AUG      -2.1      0.0     23.3      0.0      0.0      0.0      7.3      3.0      0.0      0.0      3.0     82.5 *   241.0
                                                                                                                      *
     SEP      -1.9      0.0     18.2      0.0      0.0      0.0      3.4      2.8      0.0      0.0      2.8     64.9 *   189.0
                                                                                                                      *
     OCT      -2.1      0.0     16.5      0.0      0.0      0.0      0.4      3.4      0.0      0.0      3.4     59.8 *   173.0
                                                                                                                      *
     NOV      -2.0      0.0     14.5      0.0      0.0      0.0      0.0     26.5      0.0      0.0     26.5     75.9 *   175.0
                                                                                                                      *
     DEC      -2.4      0.0     15.8      0.0      0.0      0.0      0.0     94.5      0.0      0.0     94.5    148.5 *   256.0
                                                                                                                      *
           =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  ======= * =======
    TOTAL    -27.9      0.0    211.8      0.0      0.0      0.0     25.6    382.7      0.0      0.0    382.7   1105.0 *  2550.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-B Utility and Fuel Use Summary                                                   WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                 JAN      FEB      MAR      APR      MAY      JUN      JUL      AUG      SEP      OCT      NOV      DEC     TOTAL
               -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  --------

EM1  ELECTRICITY     
KWH             15828.   14311.   15806.   16429.   17984.   19734.   23369.   23283.   18202.   16517.   14490.   15815.   211768.
MAX KW            62.4     62.4     62.4     83.1    102.7    115.2    116.6    114.1    105.7     90.0     62.4     62.4     116.6
DAY/HR            2/ 9     1/ 9     1/ 9    25/14    13/16    10/17     1/16     5/14    24/15     7/16     1/ 9     2/ 9      7/ 1

FM1  NATURAL-GAS     
THERM            1041.     789.     455.     140.      37.      31.      32.      30.      28.      34.     265.     945.     3827.
MAX THERM/HR      15.9     14.5     10.9      7.7      0.2      0.2      0.2      0.1      0.1      1.1      9.1     14.1      15.9
DAY/HR           28/ 8    19/ 8     4/ 8     1/ 9     7/10    28/10    10/17    23/17    12/10    16/ 9    29/ 9     2/ 8      1/28
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-C Equipment Loads and Energy Use                                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


            COOL LOAD   HEAT LOAD   ELEC USE    FUEL USE      --------  Number of hours within each PART LOAD range  --------- TOTAL
      SUM    (MBTU)      (MBTU)       (KWH)      (MBTU)         00    10    20    30    40    50    60    70    80    90   100   RUN
MON  PEAK   (KBTU/HR)   (KBTU/HR)      (KW)     (KBTU/HR)       10    20    30    40    50    60    70    80    90   100    +  HOURS
---  ----  ----------  ----------  ----------  ----------     ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

DHW Plant 1 Wtr Htr (1)         
      SUM                   -27.9         0.0        41.0 LOAD 774  1485     0     0     0     0     0     0     0     0     0  2259
     PEAK                   -14.3         0.0        20.0 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
  MON/DAY                    3/ 1        0/ 0        3/ 4 FUEL7275  1485     0     0     0     0     0     0     0     0     0  8760
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-D Circulation Loop Loads                                                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
            COIL LOAD   PIPE GAIN   NET LOAD    OVERLOAD      --------  Number of hours within each PART LOAD range  --------- TOTAL
      SUM    (MBTU)      (MBTU)      (MBTU)      (MBTU)         00    10    20    30    40    50    60    70    80    90   100   RUN
MON  PEAK   (KBTU/HR)   (KBTU/HR)   (KBTU/HR)   (KBTU/HR)       10    20    30    40    50    60    70    80    90   100    +  HOURS
---  ----  ----------  ----------  ----------  ----------     ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

DHW Plant 1 Loop (1)            
      SUM       -27.9         0.0       -27.9         0.0 HEAT   0     0     0     0     0     0     0   774   540   756   189  2259
     PEAK       -14.3         0.0       -14.3         0.0 FLOW   0     0     0     0     0     0     0     0     0     0  2259  2259
  MON/DAY        3/ 1        0/ 0        3/ 1        0/ 0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-E Energy End-Use Summary for all Electric Meters                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                         TASK     MISC    SPACE    SPACE     HEAT    PUMPS     VENT    REFRIG  HT PUMP   DOMEST    EXT
               LIGHTS   LIGHTS   EQUIP   HEATING  COOLING   REJECT   & AUX     FANS   DISPLAY  SUPPLEM  HOT WTR   USAGE    TOTAL
              -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  --------

JAN
KWH             5791.       0.    7785.       0.       0.       0.     372.    1880.       0.       0.       0.       0.    15828.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           2/ 9     0/ 0     2/ 9     0/ 0     0/ 0     0/ 0     1/ 1     2/ 8     0/ 0     0/ 0     0/ 0     0/ 0      2/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

FEB
KWH             5239.       0.    7038.       0.       0.       0.     334.    1701.       0.       0.       0.       0.    14311.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     1/ 1     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

MAR
KWH             5791.       0.    7785.       0.       0.       0.     351.    1880.       0.       0.       0.       0.    15806.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     1/ 1     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

APR
KWH             6041.       0.    7875.       0.     330.       0.     215.    1969.       0.       0.       0.       0.    16429.
MAX KW         26.481    0.000   27.291    0.000   21.171    0.000    0.500    8.136    0.000    0.000    0.000    0.000    83.079
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0    25/14     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0     25/14
PEAK ENDUSE    26.481    0.000   27.291    0.000   21.171    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         31.9      0.0     32.8      0.0     25.5      0.0      0.0      9.8      0.0      0.0      0.0      0.0

MAY
KWH             6051.       0.    7988.       0.    1874.       0.     101.    1969.       0.       0.       0.       0.    17984.
MAX KW         26.481    0.000   27.291    0.000   40.770    0.000    0.500    8.136    0.000    0.000    0.000    0.000   102.678
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0    13/16     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0     13/16
PEAK ENDUSE    26.481    0.000   27.291    0.000   40.770    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         25.8      0.0     26.6      0.0     39.7      0.0      0.0      7.9      0.0      0.0      0.0      0.0

JUN
KWH             5520.       0.    7469.       0.    4956.       0.       0.    1790.       0.       0.       0.       0.    19734.
MAX KW         26.481    0.000   27.291    0.000   53.327    0.000    0.000    8.136    0.000    0.000    0.000    0.000   115.235
DAY/HR           3/ 9     0/ 0     3/ 9     0/ 0    10/17     0/ 0     0/ 0     3/ 8     0/ 0     0/ 0     0/ 0     0/ 0     10/17
PEAK ENDUSE    26.481    0.000   27.291    0.000   53.327    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         23.0      0.0     23.7      0.0     46.3      0.0      0.0      7.1      0.0      0.0      0.0      0.0

JUL
KWH             6051.       0.    7988.       0.    7360.       0.       0.    1969.       0.       0.       0.       0.    23369.
MAX KW         26.481    0.000   27.291    0.000   54.731    0.000    0.000    8.136    0.000    0.000    0.000    0.000   116.639
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     1/16     0/ 0     0/ 0     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/16
PEAK ENDUSE    26.481    0.000   27.291    0.000   54.731    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         22.7      0.0     23.4      0.0     46.9      0.0      0.0      7.0      0.0      0.0      0.0      0.0

AUG
KWH             6051.       0.    7988.       0.    7275.       0.       0.    1969.       0.       0.       0.       0.    23283.
MAX KW         26.481    0.000   27.291    0.000   52.197    0.000    0.000    8.136    0.000    0.000    0.000    0.000   114.105
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     5/14     0/ 0     0/ 0     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      5/14
PEAK ENDUSE    26.481    0.000   27.291    0.000   52.197    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         23.2      0.0     23.9      0.0     45.7      0.0      0.0      7.1      0.0      0.0      0.0      0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-E Energy End-Use Summary for all Electric Meters                                 WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

SEP
KWH             5520.       0.    7469.       0.    3408.       0.      16.    1790.       0.       0.       0.       0.    18202.
MAX KW         26.481    0.000   27.291    0.000   43.809    0.000    0.500    8.136    0.000    0.000    0.000    0.000   105.717
DAY/HR           3/ 9     0/ 0     3/ 9     0/ 0    24/15     0/ 0    12/ 3     3/ 8     0/ 0     0/ 0     0/ 0     0/ 0     24/15
PEAK ENDUSE    26.481    0.000   27.291    0.000   43.809    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         25.0      0.0     25.8      0.0     41.4      0.0      0.0      7.7      0.0      0.0      0.0      0.0

OCT
KWH             6051.       0.    7988.       0.     403.       0.     106.    1969.       0.       0.       0.       0.    16517.
MAX KW         26.481    0.000   27.291    0.000   28.097    0.000    0.500    8.136    0.000    0.000    0.000    0.000    90.005
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     7/16     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      7/16
PEAK ENDUSE    26.481    0.000   27.291    0.000   28.097    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         29.4      0.0     30.3      0.0     31.2      0.0      0.0      9.0      0.0      0.0      0.0      0.0

NOV
KWH             5259.       0.    7266.       0.       0.       0.     264.    1701.       0.       0.       0.       0.    14490.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

DEC
KWH             5791.       0.    7785.       0.       0.       0.     360.    1880.       0.       0.       0.       0.    15815.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           2/ 9     0/ 0     2/ 9     0/ 0     0/ 0     0/ 0     1/ 1     2/ 8     0/ 0     0/ 0     0/ 0     0/ 0      2/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0
              =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  ========

KWH            69156.       0.   92425.       0.   25606.       0.    2116.   22465.       0.       0.       0.       0.   211768.
MAX KW         26.481    0.000   27.291    0.000   54.731    0.000    0.500    8.136    0.000    0.000    0.000    0.000   116.639
MON/DY           1/ 2     0/ 0     1/ 2     0/ 0     7/ 1     0/ 0     1/ 1     1/ 2     0/ 0     0/ 0     0/ 0     0/ 0      7/ 1
PEAK ENDUSE    26.481    0.000   27.291    0.000   54.731    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         22.7      0.0     23.4      0.0     46.9      0.0      0.0      7.0      0.0      0.0      0.0      0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-E Energy End-Use Summary for all Fuel Meters                                     WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                         TASK     MISC    SPACE    SPACE     HEAT    PUMPS     VENT    REFRIG  HT PUMP   DOMEST    EXT
               LIGHTS   LIGHTS   EQUIP   HEATING  COOLING   REJECT   & AUX     FANS   DISPLAY  SUPPLEM  HOT WTR   USAGE    TOTAL
              -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  --------

JAN
MBTU               0.       0.       0.     100.       0.       0.       0.       0.       0.       0.       4.       0.      104.
MAX MBTU/HR       0.0      0.0      0.0      1.6      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       1.6
DAY/HR           0/ 0     0/ 0     0/ 0    28/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    28/ 9     0/ 0     28/ 8
PEAK ENDUSE       0.0      0.0      0.0      1.6      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0

FEB
MBTU               0.       0.       0.      75.       0.       0.       0.       0.       0.       0.       4.       0.       79.
MAX MBTU/HR       0.0      0.0      0.0      1.4      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       1.4
DAY/HR           0/ 0     0/ 0     0/ 0    19/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    19/ 9     0/ 0     19/ 8
PEAK ENDUSE       0.0      0.0      0.0      1.4      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0

MAR
MBTU               0.       0.       0.      42.       0.       0.       0.       0.       0.       0.       4.       0.       46.
MAX MBTU/HR       0.0      0.0      0.0      1.1      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       1.1
DAY/HR           0/ 0     0/ 0     0/ 0     4/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     4/ 9     0/ 0      4/ 8
PEAK ENDUSE       0.0      0.0      0.0      1.1      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0

APR
MBTU               0.       0.       0.      10.       0.       0.       0.       0.       0.       0.       4.       0.       14.
MAX MBTU/HR       0.0      0.0      0.0      0.7      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.8
DAY/HR           0/ 0     0/ 0     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     1/ 9     0/ 0      1/ 9
PEAK ENDUSE       0.0      0.0      0.0      0.7      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0     97.5      0.0      0.0      0.0      0.0      0.0      0.0      2.5      0.0

MAY
MBTU               0.       0.       0.       0.       0.       0.       0.       0.       0.       0.       4.       0.        4.
MAX MBTU/HR       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.0
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     7/10     0/ 0      7/10
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

JUN
MBTU               0.       0.       0.       0.       0.       0.       0.       0.       0.       0.       3.       0.        3.
MAX MBTU/HR       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.0
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    28/10     0/ 0     28/10
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

JUL
MBTU               0.       0.       0.       0.       0.       0.       0.       0.       0.       0.       3.       0.        3.
MAX MBTU/HR       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.0
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    10/17     0/ 0     10/17
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

AUG
MBTU               0.       0.       0.       0.       0.       0.       0.       0.       0.       0.       3.       0.        3.
MAX MBTU/HR       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.0
DAY/HR           0/ 0     0/ 0     0/ 0    19/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    23/17     0/ 0     23/17
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-E Energy End-Use Summary for all Fuel Meters                                     WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

SEP
MBTU               0.       0.       0.       0.       0.       0.       0.       0.       0.       0.       3.       0.        3.
MAX MBTU/HR       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.0
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    12/10     0/ 0     12/10
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

OCT
MBTU               0.       0.       0.       0.       0.       0.       0.       0.       0.       0.       3.       0.        3.
MAX MBTU/HR       0.0      0.0      0.0      0.1      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.1
DAY/HR           0/ 0     0/ 0     0/ 0    16/ 9     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    17/10     0/ 0     16/ 9
PEAK ENDUSE       0.0      0.0      0.0      0.1      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0     86.3      0.0      0.0      0.0      0.0      0.0      0.0     13.7      0.0

NOV
MBTU               0.       0.       0.      23.       0.       0.       0.       0.       0.       0.       3.       0.       26.
MAX MBTU/HR       0.0      0.0      0.0      0.9      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       0.9
DAY/HR           0/ 0     0/ 0     0/ 0    29/ 9     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    29/ 9     0/ 0     29/ 9
PEAK ENDUSE       0.0      0.0      0.0      0.9      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0     98.2      0.0      0.0      0.0      0.0      0.0      0.0      1.8      0.0

DEC
MBTU               0.       0.       0.      91.       0.       0.       0.       0.       0.       0.       4.       0.       94.
MAX MBTU/HR       0.0      0.0      0.0      1.4      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       1.4
DAY/HR           0/ 0     0/ 0     0/ 0     2/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     2/ 9     0/ 0      2/ 8
PEAK ENDUSE       0.0      0.0      0.0      1.4      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
              =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  ========

MBTU               0.       0.       0.     342.       0.       0.       0.       0.       0.       0.      41.       0.      383.
MAX MBTU/HR       0.0      0.0      0.0      1.6      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0       1.6
MON/DY           0/ 0     0/ 0     0/ 0     1/28     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     3/ 4     0/ 0      1/28
PEAK ENDUSE       0.0      0.0      0.0      1.6      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-F Energy End-Use Summary for     EM1                                             WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                         TASK     MISC    SPACE    SPACE     HEAT    PUMPS     VENT    REFRIG  HT PUMP   DOMEST    EXT
               LIGHTS   LIGHTS   EQUIP   HEATING  COOLING   REJECT   & AUX     FANS   DISPLAY  SUPPLEM  HOT WTR   USAGE    TOTAL
              -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  --------

JAN
KWH             5791.       0.    7785.       0.       0.       0.     372.    1880.       0.       0.       0.       0.    15828.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           2/ 9     0/ 0     2/ 9     0/ 0     0/ 0     0/ 0     1/ 1     2/ 8     0/ 0     0/ 0     0/ 0     0/ 0      2/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

FEB
KWH             5239.       0.    7038.       0.       0.       0.     334.    1701.       0.       0.       0.       0.    14311.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     1/ 1     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

MAR
KWH             5791.       0.    7785.       0.       0.       0.     351.    1880.       0.       0.       0.       0.    15806.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     1/ 1     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

APR
KWH             6041.       0.    7875.       0.     330.       0.     215.    1969.       0.       0.       0.       0.    16429.
MAX KW         26.481    0.000   27.291    0.000   21.171    0.000    0.500    8.136    0.000    0.000    0.000    0.000    83.079
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0    25/14     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0     25/14
PEAK ENDUSE    26.481    0.000   27.291    0.000   21.171    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         31.9      0.0     32.8      0.0     25.5      0.0      0.0      9.8      0.0      0.0      0.0      0.0

MAY
KWH             6051.       0.    7988.       0.    1874.       0.     101.    1969.       0.       0.       0.       0.    17984.
MAX KW         26.481    0.000   27.291    0.000   40.770    0.000    0.500    8.136    0.000    0.000    0.000    0.000   102.678
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0    13/16     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0     13/16
PEAK ENDUSE    26.481    0.000   27.291    0.000   40.770    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         25.8      0.0     26.6      0.0     39.7      0.0      0.0      7.9      0.0      0.0      0.0      0.0

JUN
KWH             5520.       0.    7469.       0.    4956.       0.       0.    1790.       0.       0.       0.       0.    19734.
MAX KW         26.481    0.000   27.291    0.000   53.327    0.000    0.000    8.136    0.000    0.000    0.000    0.000   115.235
DAY/HR           3/ 9     0/ 0     3/ 9     0/ 0    10/17     0/ 0     0/ 0     3/ 8     0/ 0     0/ 0     0/ 0     0/ 0     10/17
PEAK ENDUSE    26.481    0.000   27.291    0.000   53.327    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         23.0      0.0     23.7      0.0     46.3      0.0      0.0      7.1      0.0      0.0      0.0      0.0

JUL
KWH             6051.       0.    7988.       0.    7360.       0.       0.    1969.       0.       0.       0.       0.    23369.
MAX KW         26.481    0.000   27.291    0.000   54.731    0.000    0.000    8.136    0.000    0.000    0.000    0.000   116.639
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     1/16     0/ 0     0/ 0     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/16
PEAK ENDUSE    26.481    0.000   27.291    0.000   54.731    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         22.7      0.0     23.4      0.0     46.9      0.0      0.0      7.0      0.0      0.0      0.0      0.0

AUG
KWH             6051.       0.    7988.       0.    7275.       0.       0.    1969.       0.       0.       0.       0.    23283.
MAX KW         26.481    0.000   27.291    0.000   52.197    0.000    0.000    8.136    0.000    0.000    0.000    0.000   114.105
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     5/14     0/ 0     0/ 0     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      5/14
PEAK ENDUSE    26.481    0.000   27.291    0.000   52.197    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         23.2      0.0     23.9      0.0     45.7      0.0      0.0      7.1      0.0      0.0      0.0      0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-F Energy End-Use Summary for     EM1                                             WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

SEP
KWH             5520.       0.    7469.       0.    3408.       0.      16.    1790.       0.       0.       0.       0.    18202.
MAX KW         26.481    0.000   27.291    0.000   43.809    0.000    0.500    8.136    0.000    0.000    0.000    0.000   105.717
DAY/HR           3/ 9     0/ 0     3/ 9     0/ 0    24/15     0/ 0    12/ 3     3/ 8     0/ 0     0/ 0     0/ 0     0/ 0     24/15
PEAK ENDUSE    26.481    0.000   27.291    0.000   43.809    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         25.0      0.0     25.8      0.0     41.4      0.0      0.0      7.7      0.0      0.0      0.0      0.0

OCT
KWH             6051.       0.    7988.       0.     403.       0.     106.    1969.       0.       0.       0.       0.    16517.
MAX KW         26.481    0.000   27.291    0.000   28.097    0.000    0.500    8.136    0.000    0.000    0.000    0.000    90.005
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     7/16     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      7/16
PEAK ENDUSE    26.481    0.000   27.291    0.000   28.097    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         29.4      0.0     30.3      0.0     31.2      0.0      0.0      9.0      0.0      0.0      0.0      0.0

NOV
KWH             5259.       0.    7266.       0.       0.       0.     264.    1701.       0.       0.       0.       0.    14490.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           1/ 9     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     1/ 2     1/ 8     0/ 0     0/ 0     0/ 0     0/ 0      1/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0

DEC
KWH             5791.       0.    7785.       0.       0.       0.     360.    1880.       0.       0.       0.       0.    15815.
MAX KW         26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000    62.408
DAY/HR           2/ 9     0/ 0     2/ 9     0/ 0     0/ 0     0/ 0     1/ 1     2/ 8     0/ 0     0/ 0     0/ 0     0/ 0      2/ 9
PEAK ENDUSE    26.481    0.000   27.291    0.000    0.000    0.000    0.500    8.136    0.000    0.000    0.000    0.000
PEAK PCT         42.4      0.0     43.7      0.0      0.0      0.0      0.8     13.0      0.0      0.0      0.0      0.0
              =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  ========

KWH            69156.       0.   92425.       0.   25606.       0.    2116.   22465.       0.       0.       0.       0.   211768.
MAX KW         26.481    0.000   27.291    0.000   54.731    0.000    0.500    8.136    0.000    0.000    0.000    0.000   116.639
MON/DY           1/ 2     0/ 0     1/ 2     0/ 0     7/ 1     0/ 0     1/ 1     1/ 2     0/ 0     0/ 0     0/ 0     0/ 0      7/ 1
PEAK ENDUSE    26.481    0.000   27.291    0.000   54.731    0.000    0.000    8.136    0.000    0.000    0.000    0.000
PEAK PCT         22.7      0.0     23.4      0.0     46.9      0.0      0.0      7.0      0.0      0.0      0.0      0.0


    YEARLY TRANSFORMER LOSSES =     0.0 KWH 
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-F Energy End-Use Summary for     FM1                                             WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                         TASK     MISC    SPACE    SPACE     HEAT    PUMPS     VENT    REFRIG  HT PUMP   DOMEST    EXT
               LIGHTS   LIGHTS   EQUIP   HEATING  COOLING   REJECT   & AUX     FANS   DISPLAY  SUPPLEM  HOT WTR   USAGE    TOTAL
              -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  --------

JAN
THERM              0.       0.       0.    1003.       0.       0.       0.       0.       0.       0.      38.       0.     1041.
MAX THERM/HR      0.0      0.0      0.0     15.9      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0      15.9
DAY/HR           0/ 0     0/ 0     0/ 0    28/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    28/ 9     0/ 0     28/ 8
PEAK ENDUSE       0.0      0.0      0.0     15.9      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0

FEB
THERM              0.       0.       0.     753.       0.       0.       0.       0.       0.       0.      36.       0.      789.
MAX THERM/HR      0.0      0.0      0.0     14.5      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0      14.5
DAY/HR           0/ 0     0/ 0     0/ 0    19/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    19/ 9     0/ 0     19/ 8
PEAK ENDUSE       0.0      0.0      0.0     14.5      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0

MAR
THERM              0.       0.       0.     416.       0.       0.       0.       0.       0.       0.      40.       0.      455.
MAX THERM/HR      0.0      0.0      0.0     10.9      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0      10.9
DAY/HR           0/ 0     0/ 0     0/ 0     4/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     4/ 9     0/ 0      4/ 8
PEAK ENDUSE       0.0      0.0      0.0     10.9      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0

APR
THERM              0.       0.       0.      99.       0.       0.       0.       0.       0.       0.      40.       0.      140.
MAX THERM/HR      0.0      0.0      0.0      7.5      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0       7.7
DAY/HR           0/ 0     0/ 0     0/ 0     1/ 9     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     1/ 9     0/ 0      1/ 9
PEAK ENDUSE       0.0      0.0      0.0      7.5      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0
PEAK PCT          0.0      0.0      0.0     97.5      0.0      0.0      0.0      0.0      0.0      0.0      2.5      0.0

MAY
THERM              0.       0.       0.       0.       0.       0.       0.       0.       0.       0.      37.       0.       37.
MAX THERM/HR      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0       0.2
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     7/10     0/ 0      7/10
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

JUN
THERM              0.       0.       0.       0.       0.       0.       0.       0.       0.       0.      31.       0.       31.
MAX THERM/HR      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0       0.2
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    28/10     0/ 0     28/10
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

JUL
THERM              0.       0.       0.       0.       0.       0.       0.       0.       0.       0.      32.       0.       32.
MAX THERM/HR      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0       0.2
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    10/17     0/ 0     10/17
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

AUG
THERM              0.       0.       0.       0.       0.       0.       0.       0.       0.       0.      30.       0.       30.
MAX THERM/HR      0.0      0.0      0.0      0.1      0.0      0.0      0.0      0.0      0.0      0.0      0.1      0.0       0.1
DAY/HR           0/ 0     0/ 0     0/ 0    19/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    23/17     0/ 0     23/17
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.1      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-F Energy End-Use Summary for     FM1                                             WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

SEP
THERM              0.       0.       0.       0.       0.       0.       0.       0.       0.       0.      28.       0.       28.
MAX THERM/HR      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.1      0.0       0.1
DAY/HR           0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    12/10     0/ 0     12/10
PEAK ENDUSE       0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.1      0.0
PEAK PCT          0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0    100.0      0.0

OCT
THERM              0.       0.       0.       2.       0.       0.       0.       0.       0.       0.      32.       0.       34.
MAX THERM/HR      0.0      0.0      0.0      1.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0       1.1
DAY/HR           0/ 0     0/ 0     0/ 0    16/ 9     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    17/10     0/ 0     16/ 9
PEAK ENDUSE       0.0      0.0      0.0      1.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0
PEAK PCT          0.0      0.0      0.0     86.3      0.0      0.0      0.0      0.0      0.0      0.0     13.7      0.0

NOV
THERM              0.       0.       0.     235.       0.       0.       0.       0.       0.       0.      30.       0.      265.
MAX THERM/HR      0.0      0.0      0.0      9.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0       9.1
DAY/HR           0/ 0     0/ 0     0/ 0    29/ 9     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0    29/ 9     0/ 0     29/ 9
PEAK ENDUSE       0.0      0.0      0.0      9.0      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0
PEAK PCT          0.0      0.0      0.0     98.2      0.0      0.0      0.0      0.0      0.0      0.0      1.8      0.0

DEC
THERM              0.       0.       0.     909.       0.       0.       0.       0.       0.       0.      36.       0.      945.
MAX THERM/HR      0.0      0.0      0.0     14.1      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0      14.1
DAY/HR           0/ 0     0/ 0     0/ 0     2/ 8     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     2/ 9     0/ 0      2/ 8
PEAK ENDUSE       0.0      0.0      0.0     14.1      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
              =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  ========

THERM              0.       0.       0.    3417.       0.       0.       0.       0.       0.       0.     410.       0.     3827.
MAX THERM/HR      0.0      0.0      0.0     15.9      0.0      0.0      0.0      0.0      0.0      0.0      0.2      0.0      15.9
MON/DY           0/ 0     0/ 0     0/ 0     1/28     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     0/ 0     3/ 4     0/ 0      1/28
PEAK ENDUSE       0.0      0.0      0.0     15.9      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
PEAK PCT          0.0      0.0      0.0    100.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0      0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- BEPS Building Energy Performance                                                    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                         TASK     MISC    SPACE    SPACE     HEAT    PUMPS     VENT    REFRIG  HT PUMP   DOMEST    EXT
               LIGHTS   LIGHTS   EQUIP   HEATING  COOLING   REJECT   & AUX     FANS   DISPLAY  SUPPLEM  HOT WTR   USAGE    TOTAL
              -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  --------

EM1  ELECTRICITY     
    MBTU        236.0      0.0    315.4      0.0     87.4      0.0      7.2     76.7      0.0      0.0      0.0      0.0     722.8

FM1  NATURAL-GAS     
    MBTU          0.0      0.0      0.0    341.7      0.0      0.0      0.0      0.0      0.0      0.0     41.0      0.0     382.7
              =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  =======  ========

    MBTU        236.0      0.0    315.4    341.7     87.4      0.0      7.2     76.7      0.0      0.0     41.0      0.0    1105.5



                   TOTAL SITE ENERGY      1105.48 MBTU     44.2 KBTU/SQFT-YR GROSS-AREA     44.2 KBTU/SQFT-YR NET-AREA
                   TOTAL SOURCE ENERGY    2551.00 MBTU    102.0 KBTU/SQFT-YR GROSS-AREA    102.0 KBTU/SQFT-YR NET-AREA

                   PERCENT OF HOURS ANY SYSTEM ZONE OUTSIDE OF THROTTLING RANGE =  2.35
                   PERCENT OF HOURS ANY PLANT LOAD NOT SATISFIED                =  0.00
                   HOURS ANY ZONE ABOVE COOLING THROTTLING RANGE                =    59
                   HOURS ANY ZONE BELOW HEATING THROTTLING RANGE                =     6

                   NOTE:  ENERGY IS APPORTIONED HOURLY TO ALL END-USE CATEGORIES.


sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- BEPU Building Utility Performance                                                   WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                         TASK     MISC    SPACE    SPACE     HEAT    PUMPS     VENT    REFRIG  HT PUMP   DOMEST    EXT
               LIGHTS   LIGHTS   EQUIP   HEATING  COOLING   REJECT   & AUX     FANS   DISPLAY  SUPPLEM  HOT WTR   USAGE    TOTAL
              -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  -------  --------

EM1  ELECTRICITY     
    KWH        69156.       0.   92425.       0.   25606.       0.    2116.   22465.       0.       0.       0.       0.   211768.

FM1  NATURAL-GAS     
    THERM          0.       0.       0.    3417.       0.       0.       0.       0.       0.       0.     410.       0.     3827.




           TOTAL ELECTRICITY    211768. KWH         8.471 KWH     /SQFT-YR GROSS-AREA    8.471 KWH     /SQFT-YR NET-AREA
           TOTAL NATURAL-GAS      3827. THERM       0.153 THERM   /SQFT-YR GROSS-AREA    0.153 THERM   /SQFT-YR NET-AREA


           PERCENT OF HOURS ANY SYSTEM ZONE OUTSIDE OF THROTTLING RANGE =  2.35
           PERCENT OF HOURS ANY PLANT LOAD NOT SATISFIED                =  0.00
           HOURS ANY ZONE ABOVE COOLING THROTTLING RANGE                =    59
           HOURS ANY ZONE BELOW HEATING THROTTLING RANGE                =     6

           NOTE:  ENERGY IS APPORTIONED HOURLY TO ALL END-USE CATEGORIES.


sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-H Loads and Energy Usage for     DHW Plant 1 Loop (1)                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

    HEATING     COOLING      LOOP       TOTAL       SUPPLY      SUPPLY      RETURN      RETURN       LOOP     FLUID HEAT
   CAPACITY    CAPACITY      FLOW        HEAD     UA PRODUCT    LOSS DT   UA PRODUCT    LOSS DT     VOLUME     CAPACITY
   (MBTU/HR)   (MBTU/HR) (GAL/MIN   )    (FT)     (BTU/HR-F)      (F)     (BTU/HR-F)      (F)       ( GAL )   (BTU/LB-F)
  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------  ----------

      -0.014       0.000         0.3         0.0         0.0        0.00         0.0        0.00         0.4        1.00


            COIL LOAD   PIPE GAIN   NET LOAD    OVERLOAD      --------  Number of hours within each PART LOAD range  --------- TOTAL
      SUM    (MBTU)      (MBTU)      (MBTU)      (MBTU)         00    10    20    30    40    50    60    70    80    90   100   RUN
MON  PEAK   (KBTU/HR)   (KBTU/HR)   (KBTU/HR)   (KBTU/HR)       10    20    30    40    50    60    70    80    90   100    +  HOURS
---  ----  ----------  ----------  ----------  ----------     ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -2.590       0.000      -2.590       0.000 HEAT   0     0     0     0     0     0     0     0     0   189     0   189
     PEAK     -13.703       0.000     -13.703       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   189   189
   DAY/HR        2/ 9        0/ 0        2/ 9        0/ 0     

FEB   SUM      -2.438       0.000      -2.438       0.000 HEAT   0     0     0     0     0     0     0     0     0   171     0   171
     PEAK     -14.260       0.000     -14.260       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   171   171
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

MAR   SUM      -2.703       0.000      -2.703       0.000 HEAT   0     0     0     0     0     0     0     0     0     0   189   189
     PEAK     -14.304       0.000     -14.304       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   189   189
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

APR   SUM      -2.780       0.000      -2.780       0.000 HEAT   0     0     0     0     0     0     0     0     0   198     0   198
     PEAK     -14.040       0.000     -14.040       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   198   198
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

MAY   SUM      -2.571       0.000      -2.571       0.000 HEAT   0     0     0     0     0     0     0     0     0   198     0   198
     PEAK     -12.984       0.000     -12.984       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   198   198
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

JUN   SUM      -2.147       0.000      -2.147       0.000 HEAT   0     0     0     0     0     0     0     0   180     0     0   180
     PEAK     -11.927       0.000     -11.927       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   180   180
   DAY/HR        3/ 9        0/ 0        3/ 9        0/ 0     

JUL   SUM      -2.182       0.000      -2.182       0.000 HEAT   0     0     0     0     0     0     0   198     0     0     0   198
     PEAK     -11.018       0.000     -11.018       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   198   198
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

AUG   SUM      -2.068       0.000      -2.068       0.000 HEAT   0     0     0     0     0     0     0   198     0     0     0   198
     PEAK     -10.446       0.000     -10.446       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   198   198
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

SEP   SUM      -1.870       0.000      -1.870       0.000 HEAT   0     0     0     0     0     0     0   180     0     0     0   180
     PEAK     -10.387       0.000     -10.387       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   180   180
   DAY/HR        3/ 9        0/ 0        3/ 9        0/ 0     

OCT   SUM      -2.150       0.000      -2.150       0.000 HEAT   0     0     0     0     0     0     0   198     0     0     0   198
     PEAK     -10.856       0.000     -10.856       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   198   198
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

NOV   SUM      -2.009       0.000      -2.009       0.000 HEAT   0     0     0     0     0     0     0     0   171     0     0   171
     PEAK     -11.751       0.000     -11.751       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   171   171
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0     

DEC   SUM      -2.415       0.000      -2.415       0.000 HEAT   0     0     0     0     0     0     0     0   189     0     0   189
     PEAK     -12.778       0.000     -12.778       0.000 FLOW   0     0     0     0     0     0     0     0     0     0   189   189
   DAY/HR        2/ 9        0/ 0        2/ 9        0/ 0     
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-H Loads and Energy Usage for     DHW Plant 1 Loop (1)                            WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------
           ==========  ==========  ==========  ==========     ====  ====  ====  ====  ====  ====  ====  ====  ====  ====  ====  ====

YR    SUM     -27.923       0.000     -27.923       0.000 HEAT   0     0     0     0     0     0     0   774   540   756   189  2259
     PEAK     -14.304       0.000     -14.304       0.000 FLOW   0     0     0     0     0     0     0     0     0     0  2259  2259
  MON/DAY        3/ 1        0/ 0        3/ 1        0/ 0     


  Heating Supply T at Peak: 135.0F  Drybulb/Wetbulb:  33.F  27.F
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-H Loads and Energy Usage for     DHW Plant 1 Wtr Htr (1)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                                                       CAPACITY      FLOW        EIR       HIR   AUXILIARY    TANK      TANK UA
   EQUIPMENT TYPE              ATTACHED TO             (MBTU/HR) (GAL/MIN   )  (FRAC)    (FRAC)     (KW)     ( GAL )  (BTU/HR-F)
  ----------------  --------------------------------  ----------  ----------  --------  --------  --------  --------  ----------

  GAS DW-HEATER     DHW Plant 1 Loop (1)                  -0.117         2.4     0.000     1.370     0.000      88.0        3.66


            HEAT LOAD   ELEC USE    FUEL USE   AUX ENERGY     --------  Number of hours within each PART LOAD range  --------- TOTAL
      SUM    (MBTU)       (KWH)      (MBTU)       (KWH)         00    10    20    30    40    50    60    70    80    90   100   RUN
MON  PEAK   (KBTU/HR)     (KW)      (KBTU/HR)     (KW)          10    20    30    40    50    60    70    80    90   100    +  HOURS
---  ----  ----------  ----------  ----------  ----------     ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----  ----

JAN   SUM      -2.590       0.000       3.816       0.000 LOAD   0   189     0     0     0     0     0     0     0     0     0   189
     PEAK     -13.703       0.000       0.019       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        2/ 9        0/ 0       28/ 9        0/ 0 FUEL 555   189     0     0     0     0     0     0     0     0     0   744

FEB   SUM      -2.438       0.000       3.577       0.000 LOAD   0   171     0     0     0     0     0     0     0     0     0   171
     PEAK     -14.260       0.000       0.020       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0       19/ 9        0/ 0 FUEL 501   171     0     0     0     0     0     0     0     0     0   672

MAR   SUM      -2.703       0.000       3.954       0.000 LOAD   0   189     0     0     0     0     0     0     0     0     0   189
     PEAK     -14.304       0.000       0.020       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0        4/ 9        0/ 0 FUEL 555   189     0     0     0     0     0     0     0     0     0   744

APR   SUM      -2.780       0.000       4.036       0.000 LOAD   0   198     0     0     0     0     0     0     0     0     0   198
     PEAK     -14.040       0.000       0.020       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0        1/ 9        0/ 0 FUEL 522   198     0     0     0     0     0     0     0     0     0   720

MAY   SUM      -2.571       0.000       3.740       0.000 LOAD   0   198     0     0     0     0     0     0     0     0     0   198
     PEAK     -12.984       0.000       0.018       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0        7/10        0/ 0 FUEL 546   198     0     0     0     0     0     0     0     0     0   744

JUN   SUM      -2.147       0.000       3.140       0.000 LOAD   0   180     0     0     0     0     0     0     0     0     0   180
     PEAK     -11.927       0.000       0.017       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        3/ 9        0/ 0       28/10        0/ 0 FUEL 540   180     0     0     0     0     0     0     0     0     0   720

JUL   SUM      -2.182       0.000       3.190       0.000 LOAD 198     0     0     0     0     0     0     0     0     0     0   198
     PEAK     -11.018       0.000       0.015       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0       10/17        0/ 0 FUEL 744     0     0     0     0     0     0     0     0     0     0   744

AUG   SUM      -2.068       0.000       3.036       0.000 LOAD 198     0     0     0     0     0     0     0     0     0     0   198
     PEAK     -10.446       0.000       0.015       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0       23/17        0/ 0 FUEL 744     0     0     0     0     0     0     0     0     0     0   744

SEP   SUM      -1.870       0.000       2.764       0.000 LOAD 180     0     0     0     0     0     0     0     0     0     0   180
     PEAK     -10.387       0.000       0.015       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        3/ 9        0/ 0       12/10        0/ 0 FUEL 720     0     0     0     0     0     0     0     0     0     0   720

OCT   SUM      -2.150       0.000       3.168       0.000 LOAD 198     0     0     0     0     0     0     0     0     0     0   198
     PEAK     -10.856       0.000       0.015       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0       17/10        0/ 0 FUEL 744     0     0     0     0     0     0     0     0     0     0   744

NOV   SUM      -2.009       0.000       2.990       0.000 LOAD   0   171     0     0     0     0     0     0     0     0     0   171
     PEAK     -11.751       0.000       0.016       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        1/ 9        0/ 0       29/ 9        0/ 0 FUEL 549   171     0     0     0     0     0     0     0     0     0   720

DEC   SUM      -2.415       0.000       3.570       0.000 LOAD   0   189     0     0     0     0     0     0     0     0     0   189
     PEAK     -12.778       0.000       0.018       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
   DAY/HR        2/ 9        0/ 0        2/ 9        0/ 0 FUEL 555   189     0     0     0     0     0     0     0     0     0   744
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- PS-H Loads and Energy Usage for     DHW Plant 1 Wtr Htr (1)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------
           ==========  ==========  ==========  ==========     ====  ====  ====  ====  ====  ====  ====  ====  ====  ====  ====  ====

YR    SUM     -27.923       0.000      40.984       0.000 LOAD 774  1485     0     0     0     0     0     0     0     0     0  2259
     PEAK     -14.304       0.000       0.020       0.000 ELEC   0     0     0     0     0     0     0     0     0     0     0     0
  MON/DAY        3/ 1        0/ 0        3/ 4        0/ 0 FUEL7275  1485     0     0     0     0     0     0     0     0     0  8760
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- EV-A Life-Cycle Costing Parameters                                                  WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                              LIFE-CYCLE COSTING PARAMETERS
                                              -----------------------------


                                                     LABOR      MATERIALS
                                   DISCOUNT      INFLATION      INFLATION        PROJECT
                                       RATE           RATE           RATE           LIFE
                                  (PERCENT)      (PERCENT)      (PERCENT)        (YEARS)
                                  ---------      ---------      ---------       --------

                                       10.0            0.0            0.0           25.0





                                    BUILDING COMPONENT COST INPUT DATA (CURRENT DOLLARS)
                                    ----------------------------------------------------


                                                                      UNIT      UNIT      UNIT                UNIT
                                                            UNIT   INSTALL    ANNUAL     MINOR     MINOR     MAJOR     MAJOR
                                                           FIRST    -ATION     MAINT  OVERHAUL  OVERHAUL  OVERHAUL  OVERHAUL
                    NUMBER                     LIFE         COST      COST      COST      COST  INTERVAL      COST  INTERVAL
COST NAME         OF UNITS  UNIT NAME        (YEARS)         ($)       ($)       ($)       ($)   (YEARS)       ($)   (YEARS)
---------         --------  ---------         -----        -----   -------    ------  --------  --------  --------  --------

NO BUILDING COMPONENT COSTS SPECIFIED
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-A Annual Costs and Savings                                                       WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



                          E N E R G Y ( $ )                     O P E R A T I O N S ( $ )                 TOTAL
                    ----------------------------    ------------------------------------------------   SAVINGS-
                      ENERGY    ENERGY    ENERGY       OPRNS      OPRNS COST -- THIS RUN       OPRNS     ENERGY
                        COST      COST      COST        COST     -------------------------      COST       PLUS
              YEAR  BASELINE  THIS RUN   SAVINGS    BASELINE     PLANT  BUILDING     TOTAL   SAVINGS      OPRNS
              ----  --------  --------   -------    --------     -----  --------     -----   -------   --------

                 1        0.    37689.   -37689.          0.        0.        0.        0.        0.    -37689.
                 2        0.    35976.   -35976.          0.        0.        0.        0.        0.    -35976.
                 3        0.    34341.   -34341.          0.        0.        0.        0.        0.    -34341.
                 4        0.    32780.   -32780.          0.        0.        0.        0.        0.    -32780.
                 5        0.    31290.   -31290.          0.        0.        0.        0.        0.    -31290.
                 6        0.    29867.   -29867.          0.        0.        0.        0.        0.    -29867.
                 7        0.    28510.   -28510.          0.        0.        0.        0.        0.    -28510.
                 8        0.    27214.   -27214.          0.        0.        0.        0.        0.    -27214.
                 9        0.    25977.   -25977.          0.        0.        0.        0.        0.    -25977.
                10        0.    24796.   -24796.          0.        0.        0.        0.        0.    -24796.
                11        0.    23669.   -23669.          0.        0.        0.        0.        0.    -23669.
                12        0.    22593.   -22593.          0.        0.        0.        0.        0.    -22593.
                13        0.    21566.   -21566.          0.        0.        0.        0.        0.    -21566.
                14        0.    20586.   -20586.          0.        0.        0.        0.        0.    -20586.
                15        0.    19650.   -19650.          0.        0.        0.        0.        0.    -19650.
                16        0.    18757.   -18757.          0.        0.        0.        0.        0.    -18757.
                17        0.    17904.   -17904.          0.        0.        0.        0.        0.    -17904.
                18        0.    17091.   -17091.          0.        0.        0.        0.        0.    -17091.
                19        0.    16314.   -16314.          0.        0.        0.        0.        0.    -16314.
                20        0.    15572.   -15572.          0.        0.        0.        0.        0.    -15572.
                21        0.    14864.   -14864.          0.        0.        0.        0.        0.    -14864.
                22        0.    14189.   -14189.          0.        0.        0.        0.        0.    -14189.
                23        0.    13544.   -13544.          0.        0.        0.        0.        0.    -13544.
                24        0.    12928.   -12928.          0.        0.        0.        0.        0.    -12928.
                25        0.    12340.   -12340.          0.        0.        0.        0.        0.    -12340.
                    --------  --------  --------    --------     -----  --------     -----   -------    -------

         TOTALS($)        0.   570006.  -570006.          0.        0.        0.        0.        0.   -570006.
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-B Life-Cycle Non-Energy Costs                                                    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



                                    LIFE-CYCLE BUILDING AND PLANT NON-ENERGY COSTS ($)
                                    --------------------------------------------------


                                                                                                          INVESTMENT
                                                FIRST COST                                               (FIRST COST
                                                (INCLUDING                                                      PLUS
               COST NAME                     INSTALLATION)    REPLACEMENTS  OPERATIONS         TOTAL   REPLACEMENTS)
           --------------------------------  -------------  --------------  ----------     ---------   -------------

           NO BUILDING COMPONENT COSTS SPECIFIED
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-C Life-Cycle Investment Savings                                                  WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                                           ENERGY SAVINGS
                                                           --------------


                                     ANNUAL                  ANNUAL               ANNUAL               ANNUAL
                                 ENERGY USE              ENERGY USE               ENERGY               ENERGY
                                   BASELINE                THIS RUN              SAVINGS              SAVINGS
                                   (MBTU)                   (MBTU)                (MBTU)             (PERCENT)
                               --------------           --------------        --------------          -------

                    AT SITE          0.00                   1105.50              -1105.50                0.0

                  AT SOURCE          0.00                   2551.00              -2551.00                0.0





                                                 INVESTMENT STATISTICS
                                                 ---------------------

                                               PROJECT LIFE,  25.0 YEARS
                                                                                           RATIO OF            RATIO OF
                                                                                         LIFE CYCLE          LIFE-CYCLE
                                                           RATIO OF                  ENERGY SAVINGS      ENERGY SAVINGS
                  BASELINE                               SAVINGS TO    DISCOUNTED         (AT SITE)         (AT SOURCE)
 INVESTMENT    REPLACEMENT    INCREMENTAL       COST    INCREMENTAL       PAYBACK    TO INCREMENTAL      TO INCREMENTAL
   THIS RUN          COSTS     INVESTMENT    SAVINGS     INVESTMENT        PERIOD        INVESTMENT          INVESTMENT
        ($)            ($)            ($)        ($)          (SIR)       (YEARS)          (MBTU/$)            (MBTU/$)
 ----------    -----------    -----------    -------    -----------    ----------    --------------      --------------

         0.             0.             0.   -570006.           0.00        999.00              0.00                0.00





                                                   OVERALL LIFE-CYCLE COSTS ($)
                                                   ----------------------------


                                      FIRST COST     OPRNS COST   REPLACEMENTS    ENERGY COST      T O T A L
                                      ----------     ----------   ------------    -----------      ---------

                         BASELINE             0.             0.             0.             0.             0.

                         THIS RUN             0.             0.             0.        570006.        570006.
                                      ----------     ----------   ------------    -----------      ---------

                       SAVINGS($)             0.             0.             0.       -570006.       -570006.

                        (PERCENT)            0.0            0.0            0.0            0.0            0.0
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-D Energy Cost Summary                                                            WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                                                                           METERED             TOTAL      VIRTUAL
                                                                            ENERGY            CHARGE         RATE   RATE USED
UTILITY-RATE                       RESOURCE           METERS              UNITS/YR               ($)     ($/UNIT)   ALL YEAR?
--------------------------------   ----------------   -----------   -------------------   ----------   ----------   ---------

SCE GS-2 Elec Rate                 ELECTRICITY        EM1              211768. KWH            35072.       0.1656      YES

SoCalGas GN-10 Gas Rate            NATURAL-GAS        FM1                3827. THERM           2617.       0.6837      YES

                                                                                          ==========
                                                                                              37689.


                                                             ENERGY COST/GROSS BLDG AREA:      1.51
                                                               ENERGY COST/NET BLDG AREA:      1.51
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-E Summary of Utility-Rate:       SCE GS-2 Elec Rate                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

       RESOURCE:  ELECTRICITY         DEMAND-INTERVAL  15                      3413. BTU/KWH     
    BILLING-DAY:  31                RATE-LIMITATION:   0.0000
         METERS:  EM1       
   POWER-FACTOR:  0.80             EXCESS-KVAR-FRAC:  0.75              EXCESS-KVAR-CHG:   0.0000

 RATE-QUALIFICATIONS         BLOCK-CHARGES                     DEMAND-RATCHETS                   MIN-MON-RATCHETS
--------------------------  --------------------------------  --------------------------------  --------------------------------
   MIN-ENERGY:         0.0  SCE GS-2 Facility Block                                                                             
   MAX-ENERGY:         0.0  SCE GS-2 Time-Related Block                                                                         
   MIN-DEMAND:         0.0  SCE GS-2 Energy Charge Block                                                                        
   MAX-DEMAND:         0.0                                                                                                      
 QUALIFY-RATE:    ALL YEAR                                                                                                      
 USE-MIN-QUAL:          NO                                                                                                      


        METERED   BILLING   METERED   BILLING   ENERGY   DEMAND   ENERGY                      FIXED  MINIMUM  VIRTUAL    TOTAL
         ENERGY    ENERGY    DEMAND    DEMAND   CHARGE   CHARGE  CST ADJ    TAXES  SURCHRG   CHARGE   CHARGE     RATE   CHARGE
MONTH  KWH       KWH       KW        KW           ($)      ($)      ($)      ($)      ($)      ($)      ($)   ($/UNIT)    ($)
-----  --------  --------  --------  --------  -------  -------  -------  -------  -------  -------  -------  -------  -------

 JAN      15828     15828      62.4      62.4     1890      337        0        0        0       60        0   0.1445     2287

 FEB      14311     14311      62.4      62.4     1709      337        0        0        0       60        0   0.1472     2106

 MAR      15806     15806      62.4      62.4     1888      337        0        0        0       60        0   0.1446     2285

 APR      16429     16429      84.3      84.3     1962      455        0        0        0       60        0   0.1508     2477

 MAY      17984     17984     105.8     105.8     2148      571        0        0        0       60        0   0.1545     2779

 JUN      19734     19734     115.6     115.6     2357     1432        0        0        0       60        0   0.1950     3849

 JUL      23369     23369     116.7     116.7     2791     1535        0        0        0       60        0   0.1877     4386

 AUG      23283     23283     114.3     114.3     2781     1503        0        0        0       60        0   0.1866     4344

 SEP      18202     18202     105.8     105.8     2174     1391        0        0        0       60        0   0.1991     3625

 OCT      16517     16517      90.2      90.2     1972      487        0        0        0       60        0   0.1526     2520

 NOV      14490     14490      62.4      62.4     1730      337        0        0        0       60        0   0.1468     2128

 DEC      15815     15815      62.4      62.4     1889      337        0        0        0       60        0   0.1445     2286
       ========  ========  ========            =======  =======  =======  =======  =======  =======           =======  =======

TOTAL    211768    211768     116.7              25289     9060        0        0        0      724            0.1656    35072
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-F Block-Charges and Ratchets for SCE GS-2 Elec Rate                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

     RESOURCE: ELECTRICITY     
 ENERGY-UNITS: KWH     
 DEMAND-UNITS: KW      
DEMAND-WINDOW: 15


BLOCK-CHARGES                JAN     FEB     MAR     APR     MAY     JUN     JUL     AUG     SEP     OCT     NOV     DEC     YEAR
-------------------------  ------- ------- ------- ------- ------- ------- ------- ------- ------- ------- ------- ------- -------

SCE GS-2 Facility Block         
                     USE: YEARLY      
          METERED ENERGY:    15828   14311   15806   16429   17984   19734   23369   23283   18202   16517   14490   15815
          BILLING ENERGY:        0       0       0       0       0       0       0       0       0       0       0       0  211768
          METERED DEMAND:     62.4    62.4    62.4    84.3   105.8   115.6   116.7   114.3   105.8    90.2    62.4    62.4
          BILLING DEMAND:     62.4    62.4    62.4    84.3   105.8   115.6   116.7   114.3   105.8    90.2    62.4    62.4
          DEMAND CHGS($):      337     337     337     455     571     624     630     617     572     487     337     337    5642

SCE GS-2 Time-Related Block     
                     USE: SEASONAL    
          METERED ENERGY:        0       0       0       0       0   18556   23369   23283   18196       0       0       0
          BILLING ENERGY:        0       0       0       0       0       0       0       0       0       0       0       0   82617
          METERED DEMAND:      0.0     0.0     0.0     0.0     0.0   115.6   116.7   114.3   105.8     0.0     0.0     0.0
          BILLING DEMAND:      0.0     0.0     0.0     0.0     0.0   115.6   116.7   114.3   105.8     0.0     0.0     0.0
          PRORATE FACTOR:   0.0000  0.0000  0.0000  0.0000  0.0000  0.9014  1.0000  1.0000  0.9986  0.0000  0.0000  0.0000
          DEMAND CHGS($):        0       0       0       0       0     808     905     886     819       0       0       0    3417

SCE GS-2 Energy Charge Block    
                     USE: YEARLY      
          METERED ENERGY:    15828   14311   15806   16429   17984   19734   23369   23283   18202   16517   14490   15815
          BILLING ENERGY:    15828   14311   15806   16429   17984   19734   23369   23283   18202   16517   14490   15815  211768
          METERED DEMAND:     62.4    62.4    62.4    84.3   105.8   115.6   116.7   114.3   105.8    90.2    62.4    62.4
          BILLING DEMAND:      0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
          ENERGY CHGS($):     1890    1709    1888    1962    2148    2357    2791    2781    2174    1972    1730    1889   25289
                           ======= ======= ======= ======= ======= ======= ======= ======= ======= ======= ======= ======= =======

            TOTAL ENERGY:    15828   14311   15806   16429   17984   19734   23369   23283   18202   16517   14490   15815  211768
       TOTAL CHARGES ($):     2227    2046    2225    2417    2719    3789    4326    4283    3564    2460    2067    2226   34349


RATCHETS                           TYPE      JAN    FEB    MAR    APR    MAY    JUN    JUL    AUG    SEP    OCT    NOV    DEC
-------------------------------- --------  ------ ------ ------ ------ ------ ------ ------ ------ ------ ------ ------ ------

SCE GS-2 Ratchet 50              HIGHEST     58.4   58.4   58.4   58.4   58.4   58.4   58.4   58.4   58.4   58.4   58.4   58.4
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-E Summary of Utility-Rate:       SoCalGas GN-10 Gas Rate                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

       RESOURCE:  NATURAL-GAS         DEMAND-INTERVAL  60                    100000. BTU/THERM   
    BILLING-DAY:  31                RATE-LIMITATION:   0.0000
         METERS:  FM1       

 RATE-QUALIFICATIONS         BLOCK-CHARGES                     DEMAND-RATCHETS                   MIN-MON-RATCHETS
--------------------------  --------------------------------  --------------------------------  --------------------------------
   MIN-ENERGY:         0.0  SoCalGas GN-10 Summer Block                                                                         
   MAX-ENERGY:         0.0  SoCalGas GN-10 Winter Block                                                                         
   MIN-DEMAND:         0.0                                                                                                      
   MAX-DEMAND:         0.0                                                                                                      
 QUALIFY-RATE:    ALL YEAR                                                                                                      
 USE-MIN-QUAL:          NO                                                                                                      


        METERED   BILLING   METERED   BILLING   ENERGY   DEMAND   ENERGY                      FIXED  MINIMUM  VIRTUAL    TOTAL
         ENERGY    ENERGY    DEMAND    DEMAND   CHARGE   CHARGE  CST ADJ    TAXES  SURCHRG   CHARGE   CHARGE     RATE   CHARGE
MONTH  THERM     THERM     THERM/HR  THERM/HR     ($)      ($)      ($)      ($)      ($)      ($)      ($)   ($/UNIT)    ($)
-----  --------  --------  --------  --------  -------  -------  -------  -------  -------  -------  -------  -------  -------

 JAN       1041      1041      15.9      15.9      641        0        0        0        0       15        0   0.6302      656

 FEB        789       789      14.5      14.5      496        0        0        0        0       14        0   0.6461      510

 MAR        455       455      10.9      10.9      304        0        0        0        0       15        0   0.7018      319

 APR        140       140       7.7       7.7       97        0        0        0        0       15        0   0.8029      112

 MAY         37        37       0.2       0.2       28        0        0        0        0       15        0   1.1540       43

 JUN         31        31       0.2       0.2       23        0        0        0        0       15        0   1.2164       38

 JUL         32        32       0.2       0.2       24        0        0        0        0       15        0   1.2245       39

 AUG         30        30       0.1       0.1       23        0        0        0        0       15        0   1.2475       38

 SEP         28        28       0.1       0.1       21        0        0        0        0       15        0   1.2805       35

 OCT         34        34       1.1       1.1       25        0        0        0        0       15        0   1.1946       41

 NOV        265       265       9.1       9.1      169        0        0        0        0       15        0   0.6949      184

 DEC        945       945      14.1      14.1      586        0        0        0        0       15        0   0.6358      601
       ========  ========  ========            =======  =======  =======  =======  =======  =======           =======  =======

TOTAL      3827      3827      15.9               2437        0        0        0        0      180            0.6837     2617
sample                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- ES-F Block-Charges and Ratchets for SoCalGas GN-10 Gas Rate                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

     RESOURCE: NATURAL-GAS     
 ENERGY-UNITS: THERM   
 DEMAND-UNITS: THERM/HR
DEMAND-WINDOW: 60


BLOCK-CHARGES                JAN     FEB     MAR     APR     MAY     JUN     JUL     AUG     SEP     OCT     NOV     DEC     YEAR
-------------------------  ------- ------- ------- ------- ------- ------- ------- ------- ------- ------- ------- ------- -------

SoCalGas GN-10 Summer Block     
                     USE: SEASONAL    
          METERED ENERGY:        0       0       0     140      37      31      32      30      28      34     265       0
          BILLING ENERGY:        0       0     455     140      37      31      32      30      28      34     265       0     598
          METERED DEMAND:      0.0     0.0     0.0     7.7     0.2     0.2     0.2     0.1     0.1     1.1     9.1     0.0
          BILLING DEMAND:      0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
          PRORATE FACTOR:   0.0000  0.0000  0.0013  1.0000  1.0000  1.0000  1.0000  1.0000  1.0000  1.0000  1.0000  0.0000
          ENERGY CHGS($):        0       0       0      97      28      23      24      23      21      25     169       0     410

SoCalGas GN-10 Winter Block     
                     USE: SEASONAL    
          METERED ENERGY:     1041     789     455       0       0       0       0       0       0       0       0     945
          BILLING ENERGY:     1041     789     455       0       0       0       0       0       0       0       0     945    3230
          METERED DEMAND:     15.9    14.5    10.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0    14.1
          BILLING DEMAND:      0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
          PRORATE FACTOR:   1.0000  1.0000  0.9987  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  0.0000  1.0000
          ENERGY CHGS($):      641     496     304       0       0       0       0       0       0       0       0     586    2026
                           ======= ======= ======= ======= ======= ======= ======= ======= ======= ======= ======= ======= =======

            TOTAL ENERGY:     1041     789     455     140      37      31      32      30      28      34     265     945    3827
       TOTAL CHARGES ($):      641     496     304      97      28      23      24      23      21      25     169     586    2437
