simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-M DOE-2.2 Units Conversion Table                                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

                   ENGLISH     MULTIPLIED BY   GIVES   METRIC      MULTIPLIED BY   GIVES   ENGLISH

          1                                 1.000000                            1.000000                   
          2                                 1.000000                            1.000000                   
          3        BTU                      0.293000   WH                       3.412969   BTU             
          4        BTU/HR                   0.293000   WATT                     3.412969   BTU/HR          
          5        BTU/LB-F              4183.830078   J/KG-K                   0.000239   BTU/LB-F        
          6        BTU/HR-SQFT-F            5.678260   W/M2-K                   0.176110   BTU/HR-SQFT-F   
          7        DEGREES                  1.000000   DEGREES                  1.000000   DEGREES         
          9        SQFT                     0.092903    M2                     10.763915   SQFT            
         10        CUFT                     0.028317    M3                     35.314724   CUFT            
         11        LB/HR                    0.453592   KG/HR                    2.204624   LB/HR           
         12        LB/CUFT                 16.018459   KG/M3                    0.062428   LB/CUFT         
         13        MPH                      0.447040   M/S                      2.236936   MPH             
         14        BTU/HR-F                 0.527178   W/K                      1.896893   BTU/HR-F        
         15        FT                       0.304800    M                       3.280840   FT              
         16        BTU/HR-FT-F              1.730735   W/M-K                    0.577789   BTU/HR-FT-F     
         17        BTU/HR- SQFT             3.152480   WATT /M2                 0.317211   BTU/HR- SQFT    
         18        IN                       2.540000   CM                       0.393701   IN              
         19        UNITS/IN                 0.393700   UNITS/CM                 2.540005   UNITS/IN        
         20        UNITS                    1.000000   UNITS                    1.000000   UNITS           
         21        LB                       0.453592   KG                       2.204624   LB              
         22        FRAC.OR MULT.            1.000000   FRAC.OR MULT.            1.000000   FRAC.OR MULT.   
         23        HOURS                    1.000000   HRS                      1.000000   HOURS           
         24        PERCENT-RH               1.000000   PERCENT-RH               1.000000   PERCENT-RH      
         25        CFM                      1.699010   M3/H                     0.588578   CFM             
         26        IN-WATER                25.400000   MM-WATER                 0.039370   IN-WATER        
         27        LB/SQFT                  4.882400   KG/M2                    0.204817   LB/SQFT         
         28        KW                       1.000000   KW                       1.000000   KW              
         29        W/SQFT                  10.763920   W/M2                     0.092903   W/SQFT          
         30        THERMS                  25.000000   THERMIES                 0.040000   THERMS          
         31        KNOTS                    0.514440   M/SEC                    1.943861   KNOTS           
         32        HR-SQFT-F /BTU           0.176228   M2-K /W                  5.674467   HR-SQFT-F /BTU  
         33        $DOLLARS                 1.000000   $DOLLARS                 1.000000   $DOLLARS        
         34        MBTU/HR                  0.293000   MWATT                    3.412969   MBTU/HR         
         35        YEARS                    1.000000   YEARS                    1.000000   YEARS           
         36        $/HR                     1.000000   $/HR                     1.000000   $/HR            
         37        HRS/YEARS                1.000000   HRS/YEARS                1.000000   HRS/YEARS       
         38        PERCENT                  1.000000   PERCENT                  1.000000   PERCENT         
         39        $/MONTH                  1.000000   $/MONTH                  1.000000   $/MONTH         
         40        GALLONS/MIN/TON          1.078000   LITERS/MIN/KW            0.927644   GALLONS/MIN/TON 
         41        BTU/LB                   0.645683   WH/KG                    1.548748   BTU/LB          
         42        LBS/SQIN-GAGE           68.947571   MBAR-GAGE                0.014504   LBS/SQIN-GAGE   
         43        $/UNIT                   1.000000   $/UNIT                   1.000000   $/UNIT          
         44        BTU/HR/PERSON            0.293000   W/PERSON                 3.412969   BTU/HR/PERSON   
         45        LBS/LB                   1.000000   KGS/KG                   1.000000   LBS/LB          
         46        BTU/BTU                  1.000000   KWH/KWH                  1.000000   BTU/BTU         
         47        LBS/KW                   0.453590   KG/KW                    2.204634   LBS/KW          
         48        REV/MIN                  1.000000   REV/MIN                  1.000000   REV/MIN         
         49        KW/TON                   1.000000   KW/TON                   1.000000   KW/TON          
         50        MBTU                     0.293000    MWH                     3.412969   MBTU            
         51         GAL                     3.785410   LITER                    0.264172    GAL            
         52        GAL/MIN                  3.785410   LITERS/MIN               0.264172   GAL/MIN         
         53        BTU/F                 1897.800049   J/K                      0.000527   BTU/F           
         54        KWH                      1.000000   KWH                      1.000000   KWH             
         55        $/UNIT-HR                1.000000   $/UNIT-HR                1.000000   $/UNIT-HR       
         56        KW/CFM                   0.588500   KW/M3/HR                 1.699235   KW/CFM          
         57        BTU/SQFT-F           20428.400391   J/M2-K                   0.000049   BTU/SQFT-F      
         58        HR/HR                    1.000000   HR/HR                    1.000000   HR/HR           
         59        BTU/FT-F              6226.479980   J/M-K                    0.000161   BTU/FT-F        
         60        R                        0.555556   K                        1.799999   R               
         61        INCH MER                33.863800   MBAR                     0.029530   INCH MER        
         62        UNITS/GAL/MIN            0.264170   UNITS/LITER/MIN          3.785441   UNITS/GAL/MIN   
         63        (HR-SQFT-F/BTU)2         0.031056   (M2-K /W)2              32.199585   (HR-SQFT-F/BTU)2
         64        KBTU/HR                  0.293000   KW                       3.412969   KBTU/HR         
         65        KBTU                     0.293000   KWH                      3.412969   KBTU            
         66        CFM                      0.471900   L/S                      2.119093   CFM             
         67        CFM/SQFT                18.288000   M3/H-M2                  0.054681   CFM/SQFT        
         68         1/R                     1.799900    1/K                     0.555586    1/R            
         69        1/KNOT                   1.943860   SEC/M                    0.514440   1/KNOT          
         70        FOOTCANDLES             10.763910    LUX                     0.092903   FOOTCANDLES     
         71        FOOTLAMBERT              3.426259   CANDELA/M2               0.291864   FOOTLAMBERT     
         72        LUMEN / WATT             1.000000   LUMEN / WATT             1.000000   LUMEN / WATT    
         73        KBTU/SQFT-YR             3.152480   KWH/M2-YR                0.317211   KBTU/SQFT-YR    
         74        F (DELTA)                0.555556   C (DELTA)                1.799999   F (DELTA)       
         75        BTU/DAY                  0.012202   WATT                    81.953773   BTU/DAY         
         76        $/YEAR                   1.000000   $/YEAR                   1.000000   $/YEAR          
         77        BTU/WATT                 0.293000   WATT/WATT                3.412969   BTU/WATT        
         78        RADIANS                  1.000000   RADIANS                  1.000000   RADIANS         
         79        WATT/BTU                 3.413000   WATT/WATT                0.292997   WATT/BTU        
         80        BTU                      0.000293   KWH                   3412.969482   BTU             
         81        WATT                     1.000000   WATT                     1.000000   WATT            
         82        LUMENS                   1.000000   LUMENS                   1.000000   LUMENS          
         83        BTU/HR-FT-R2             3.115335   W/M-K2                   0.320993   BTU/HR-FT-R2    
         84        LB/FT-S                  1.488163   KG/M-S                   0.671969   LB/FT-S         
         85        LB/FT-S-R                2.678693   KG/M-S-K                 0.373316   LB/FT-S-R       
         86        LB/CUFT-R               28.833212   KG/M3-K                  0.034682   LB/CUFT-R       
         87        BTU/HR-FT-R              1.730741   W/M-K                    0.577787   BTU/HR-FT-R     
         88        THERM                    2.831700   M3                       0.353145   THERM           
         89        THERM/HR                 2.831700   M3/HR                    0.353145   THERM/HR        
         90        TON                      0.907180   TONNE                    1.102317   TON             
         91        TON/HR                   0.907180   TONNE/HR                 1.102317   TON/HR          
         92        BTU/UNIT                 1.000000   BTU/UNIT                 1.000000   BTU/UNIT        
         93        $                        1.000000   $                        1.000000   $               
         94        KW/GAL/MIN               0.264170   KW/LITER/MIN             3.785441   KW/GAL/MIN      
         95        CUFT/GAL                 0.448831   M3-MIN/H-LITERS          2.228010   CUFT/GAL        
         96        MINUTES                  1.000000   MINUTES                  1.000000   MINUTES         
         97        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
         98        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
         99        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        100        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        101        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        102        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        103        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        104        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        105        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        106        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        107        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        108        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        109        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        110        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        111        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        112        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        113        BTU-F/BTU                0.555560   KWH-C/KWH                1.799986   BTU-F/BTU       
        114        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        115        VOLTS                    1.000000   VOLTS                    1.000000   VOLTS           
        116        C                        1.000000   C                        1.000000   C               
        117        AMPS                     1.000000   AMPS                     1.000000   AMPS            
        118        VOLTS/C                  1.000000   VOLTS/C                  1.000000   VOLTS/C         
        119        1/C                      1.000000   1/C                      1.000000   1/C             
        120        FT/MIN                   0.005080   M/S                    196.850388   FT/MIN          
        121        GAL/MIN                227.160004   LITERS/HR                0.004402   GAL/MIN         
        122        KW/CFM                 588.500000   W/M3/HR                  0.001699   KW/CFM          
        123        BTU/HR-F                 0.000527   KW/C                  1896.892578   BTU/HR-F        
        124        HP                       0.102000   kW                       9.803922   HP              
        125        CFM/TON                  0.483200   (M3/H)/KW                2.069536   CFM/TON         
        126        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        127        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        128        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        129        UNUSED                   1.000000   UNUSED                   1.000000   UNUSED          
        130        1/VOLTS                  1.000000   1/VOLTS                  1.000000   1/VOLTS         
        131        (C-M2)/W                 1.000000   (C-M2)/W                 1.000000   (C-M2)/W        
        132        (C-M-SEC)/W              1.000000   (C-M-SEC)/W              1.000000   (C-M-SEC)/W     
        133        W/M2                     1.000000   W/M2                     1.000000   W/M2            
        134        TDV-MBTUH                0.293000   TDV-MW                   3.412969   TDV-MBTUH       
        135        TDV-MBTU                 0.293000   TDV-MWH                  3.412969   TDV-MBTU        
        136        TDV-KBTU/KWH             0.293000   TDV-KWH/KWH              3.412969   TDV-KBTU/KWH    
        137        TDV-KBTU/THERM           0.010000   TDV-KWH/KWH            100.000000   TDV-KBTU/THERM  
        138        FT2/HR                   0.092903   M2/SEC                  10.763915   FT2/HR          
        139        GPM                      0.063100   L/S                     15.847859   GPM             
        140        FT/S                     0.304800   M/S                      3.280840   FT/S            
        141        HR-FT-F/BTU              0.577800   M-K/W                    1.730703   HR-FT-F/BTU     simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-N Building Coordinate Geometry                                                   WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------
SPACE................... (SPACE ORIGIN)
    WALL................ (VERTEX1) (VERTEX2) (...)
        WINDOW.......... (VERTEX1) (VERTEX2) (...)
---------------------------------------------------------------------------------------------------------------------------------

South Perim Spc ........ (    0.0     0.0     0.0)
    South Wall (G.S1.... (   -0.0    -0.0     9.0) (    0.0     0.0     0.0) (  111.8    -0.0     0.0) (  111.8    -0.0     9.0)
        South Win (G.S1. (    4.6    -0.0     8.1) (    4.6    -0.0     3.1) (   51.1    -0.0     3.1) (   51.1    -0.0     8.1)
        South Win (G.S1. (   60.7    -0.0     8.1) (   60.7    -0.0     3.1) (  107.2    -0.0     3.1) (  107.2    -0.0     8.1)
        South Door (G.S1 (   53.1    -0.0     6.8) (   53.1    -0.0     0.2) (   58.6    -0.0     0.2) (   58.6    -0.0     6.8)
    NE Wall (G.S1.I1.... (  111.8    -0.0     9.0) (  111.8    -0.0     0.0) (   96.8    15.0     0.0) (   96.8    15.0     9.0)
    North Wall (G.S1.... (   96.8    15.0     9.0) (   96.8    15.0     0.0) (   15.0    15.0     0.0) (   15.0    15.0     9.0)
    NW Wall (G.S1.I3.... (   15.0    15.0     9.0) (   15.0    15.0     0.0) (    0.0    -0.0     0.0) (    0.0    -0.0     9.0)
    Ceiling (G.S1.I4.... (    0.0     0.0     9.0) (  111.8    -0.0     9.0) (   96.8    15.0     9.0) (   15.0    15.0     9.0)
East Perim Spc (........ (  111.8     0.0     0.0)
    East Wall (G.E2..... (  111.8    -0.0     9.0) (  111.8    -0.0     0.0) (  111.8   111.8     0.0) (  111.8   111.8     9.0)
        East Win (G.E2.E (  111.8     4.6     8.1) (  111.8     4.6     3.1) (  111.8    51.1     3.1) (  111.8    51.1     8.1)
        East Win (G.E2.E (  111.8    60.7     8.1) (  111.8    60.7     3.1) (  111.8   107.2     3.1) (  111.8   107.2     8.1)
        East Door (G.E2. (  111.8    53.1     6.8) (  111.8    53.1     0.2) (  111.8    58.6     0.2) (  111.8    58.6     6.8)
    NE Wall (G.S1.I1.... (  111.8    -0.0     9.0) (  111.8    -0.0     0.0) (   96.8    15.0     0.0) (   96.8    15.0     9.0)
    NW Wall (G.E2.I5.... (  111.8   111.8     9.0) (  111.8   111.8     0.0) (   96.8    96.8     0.0) (   96.8    96.8     9.0)
    West Wall (G.E2..... (   96.8    96.8     9.0) (   96.8    96.8     0.0) (   96.8    15.0     0.0) (   96.8    15.0     9.0)
    Ceiling (G.E2.I7.... (  111.8    -0.0     9.0) (  111.8   111.8     9.0) (   96.8    96.8     9.0) (   96.8    15.0     9.0)
North Perim Spc ........ (  111.8   111.8     0.0)
    North Wall (G.N3.... (  111.8   111.8     9.0) (  111.8   111.8     0.0) (    0.0   111.8     0.0) (    0.0   111.8     9.0)
        North Win (G.N3. (  107.2   111.8     8.1) (  107.2   111.8     3.1) (   60.7   111.8     3.1) (   60.7   111.8     8.1)
        North Win (G.N3. (   51.1   111.8     8.1) (   51.1   111.8     3.1) (    4.6   111.8     3.1) (    4.6   111.8     8.1)
        North Door (G.N3 (   58.7   111.8     6.8) (   58.7   111.8     0.2) (   53.2   111.8     0.2) (   53.2   111.8     6.8)
    NW Wall (G.E2.I5.... (  111.8   111.8     9.0) (  111.8   111.8     0.0) (   96.8    96.8     0.0) (   96.8    96.8     9.0)
    SW Wall (G.N3.I8.... (    0.0   111.8     9.0) (    0.0   111.8     0.0) (   15.0    96.8     0.0) (   15.0    96.8     9.0)
    South Wall (G.N3.... (   15.0    96.8     9.0) (   15.0    96.8     0.0) (   96.8    96.8     0.0) (   96.8    96.8     9.0)
    Ceiling (G.N3.I1.... (  111.8   111.8     9.0) (    0.0   111.8     9.0) (   15.0    96.8     9.0) (   96.8    96.8     9.0)
West Perim Spc (........ (    0.0   111.8     0.0)
    West Wall (G.W4..... (    0.0   111.8     9.0) (    0.0   111.8     0.0) (    0.0    -0.0     0.0) (    0.0    -0.0     9.0)
        West Win (G.W4.E (    0.0   107.2     8.1) (    0.0   107.2     3.1) (    0.0    60.7     3.1) (    0.0    60.7     8.1)
        West Win (G.W4.E (    0.0    51.1     8.1) (    0.0    51.1     3.1) (    0.0     4.6     3.1) (    0.0     4.6     8.1)
        West Door (G.W4. (    0.0    58.7     6.8) (    0.0    58.7     0.2) (    0.0    53.2     0.2) (    0.0    53.2     6.8)
    NW Wall (G.S1.I3.... (   15.0    15.0     9.0) (   15.0    15.0     0.0) (    0.0    -0.0     0.0) (    0.0    -0.0     9.0)
    SW Wall (G.N3.I8.... (    0.0   111.8     9.0) (    0.0   111.8     0.0) (   15.0    96.8     0.0) (   15.0    96.8     9.0)
    East Wall (G.W4..... (   15.0    15.0     9.0) (   15.0    15.0     0.0) (   15.0    96.8     0.0) (   15.0    96.8     9.0)
    Ceiling (G.W4.I1.... (    0.0   111.8     9.0) (   -0.0     0.0     9.0) (   15.0    15.0     9.0) (   15.0    96.8     9.0)
Core Spc (G.C5) ........ (   15.0    15.0     0.0)
    North Wall (G.S1.... (   96.8    15.0     9.0) (   96.8    15.0     0.0) (   15.0    15.0     0.0) (   15.0    15.0     9.0)
    West Wall (G.E2..... (   96.8    96.8     9.0) (   96.8    96.8     0.0) (   96.8    15.0     0.0) (   96.8    15.0     9.0)
    South Wall (G.N3.... (   15.0    96.8     9.0) (   15.0    96.8     0.0) (   96.8    96.8     0.0) (   96.8    96.8     9.0)
    East Wall (G.W4..... (   15.0    15.0     9.0) (   15.0    15.0     0.0) (   15.0    96.8     0.0) (   15.0    96.8     9.0)
    Ceiling (G.C5.I1.... (   15.0    15.0     9.0) (   96.8    15.0     9.0) (   96.8    96.8     9.0) (   15.0    96.8     9.0)
South Perim Plnm........ (    0.0     0.0     9.0)
    South Wall (G.S6.... (   -0.0    -0.0    12.0) (    0.0     0.0     9.0) (  111.8    -0.0     9.0) (  111.8    -0.0    12.0)
    Ceiling (G.S1.I4.... (    0.0     0.0     9.0) (  111.8    -0.0     9.0) (   96.8    15.0     9.0) (   15.0    15.0     9.0)
    NE Wall (G.S6.I1.... (  111.8    -0.0    12.0) (  111.8    -0.0     9.0) (   96.8    15.0     9.0) (   96.8    15.0    12.0)
    North Wall (G.S6.... (   96.8    15.0    12.0) (   96.8    15.0     9.0) (   15.0    15.0     9.0) (   15.0    15.0    12.0)
    NW Wall (G.S6.I1.... (   15.0    15.0    12.0) (   15.0    15.0     9.0) (    0.0    -0.0     9.0) (    0.0    -0.0    12.0)
    Flr (T.S11.I22) .... (    0.0     0.0    12.0) (   15.0    15.0    12.0) (   96.8    15.0    12.0) (  111.8    -0.0    12.0)
East Perim Plnm ........ (  111.8     0.0     9.0)
    East Wall (G.E7..... (  111.8    -0.0    12.0) (  111.8    -0.0     9.0) (  111.8   111.8     9.0) (  111.8   111.8    12.0)
    Ceiling (G.E2.I7.... (  111.8    -0.0     9.0) (  111.8   111.8     9.0) (   96.8    96.8     9.0) (   96.8    15.0     9.0)
    NE Wall (G.S6.I1.... (  111.8    -0.0    12.0) (  111.8    -0.0     9.0) (   96.8    15.0     9.0) (   96.8    15.0    12.0)
    NW Wall (G.E7.I1.... (  111.8   111.8    12.0) (  111.8   111.8     9.0) (   96.8    96.8     9.0) (   96.8    96.8    12.0)
    West Wall (G.E7..... (   96.8    96.8    12.0) (   96.8    96.8     9.0) (   96.8    15.0     9.0) (   96.8    15.0    12.0)
    Flr (T.E12.I27) .... (  111.8    -0.0    12.0) (   96.8    15.0    12.0) (   96.8    96.8    12.0) (  111.8   111.8    12.0)
North Perim Plnm........ (  111.8   111.8     9.0)
    North Wall (G.N8.... (  111.8   111.8    12.0) (  111.8   111.8     9.0) (    0.0   111.8     9.0) (    0.0   111.8    12.0)
    Ceiling (G.N3.I1.... (  111.8   111.8     9.0) (    0.0   111.8     9.0) (   15.0    96.8     9.0) (   96.8    96.8     9.0)
    NW Wall (G.E7.I1.... (  111.8   111.8    12.0) (  111.8   111.8     9.0) (   96.8    96.8     9.0) (   96.8    96.8    12.0)
    SW Wall (G.N8.I1.... (    0.0   111.8    12.0) (    0.0   111.8     9.0) (   15.0    96.8     9.0) (   15.0    96.8    12.0)
    South Wall (G.N8.... (   15.0    96.8    12.0) (   15.0    96.8     9.0) (   96.8    96.8     9.0) (   96.8    96.8    12.0)
    Flr (T.N13.I31) .... (  111.8   111.8    12.0) (   96.8    96.8    12.0) (   15.0    96.8    12.0) (    0.0   111.8    12.0)
West Perim Plnm ........ (    0.0   111.8     9.0)
    West Wall (G.W9..... (    0.0   111.8    12.0) (    0.0   111.8     9.0) (    0.0    -0.0     9.0) (    0.0    -0.0    12.0)
    Ceiling (G.W4.I1.... (    0.0   111.8     9.0) (   -0.0     0.0     9.0) (   15.0    15.0     9.0) (   15.0    96.8     9.0)
    NW Wall (G.S6.I1.... (   15.0    15.0    12.0) (   15.0    15.0     9.0) (    0.0    -0.0     9.0) (    0.0    -0.0    12.0)
    SW Wall (G.N8.I1.... (    0.0   111.8    12.0) (    0.0   111.8     9.0) (   15.0    96.8     9.0) (   15.0    96.8    12.0)
    East Wall (G.W9..... (   15.0    15.0    12.0) (   15.0    15.0     9.0) (   15.0    96.8     9.0) (   15.0    96.8    12.0)
    Flr (T.W14.I35) .... (    0.0   111.8    12.0) (   15.0    96.8    12.0) (   15.0    15.0    12.0) (   -0.0     0.0    12.0)
Core Plnm (G.C10........ (   15.0    15.0     9.0)
    Ceiling (G.C5.I1.... (   15.0    15.0     9.0) (   96.8    15.0     9.0) (   96.8    96.8     9.0) (   15.0    96.8     9.0)
    North Wall (G.S6.... (   96.8    15.0    12.0) (   96.8    15.0     9.0) (   15.0    15.0     9.0) (   15.0    15.0    12.0)
    West Wall (G.E7..... (   96.8    96.8    12.0) (   96.8    96.8     9.0) (   96.8    15.0     9.0) (   96.8    15.0    12.0)
    South Wall (G.N8.... (   15.0    96.8    12.0) (   15.0    96.8     9.0) (   96.8    96.8     9.0) (   96.8    96.8    12.0)
    East Wall (G.W9..... (   15.0    15.0    12.0) (   15.0    15.0     9.0) (   15.0    96.8     9.0) (   15.0    96.8    12.0)
    Flr (T.C15.I38) .... (   15.0    15.0    12.0) (   15.0    96.8    12.0) (   96.8    96.8    12.0) (   96.8    15.0    12.0)
South Perim Spc ........ (    0.0     0.0     0.0)
    South Wall (T.S1.... (   -0.0    -0.0    21.0) (    0.0     0.0    12.0) (  111.8    -0.0    12.0) (  111.8    -0.0    21.0)
        South Win (T.S11 (    4.6    -0.0    20.1) (    4.6    -0.0    15.1) (  107.2    -0.0    15.1) (  107.2    -0.0    20.1)
    Flr (T.S11.I22) .... (    0.0     0.0    12.0) (   15.0    15.0    12.0) (   96.8    15.0    12.0) (  111.8    -0.0    12.0)
    NE Wall (T.S11.I.... (  111.8    -0.0    21.0) (  111.8    -0.0    12.0) (   96.8    15.0    12.0) (   96.8    15.0    21.0)
    North Wall (T.S1.... (   96.8    15.0    21.0) (   96.8    15.0    12.0) (   15.0    15.0    12.0) (   15.0    15.0    21.0)
    NW Wall (T.S11.I.... (   15.0    15.0    21.0) (   15.0    15.0    12.0) (    0.0    -0.0    12.0) (    0.0    -0.0    21.0)
    Ceiling (T.S11.I.... (    0.0     0.0    21.0) (  111.8    -0.0    21.0) (   96.8    15.0    21.0) (   15.0    15.0    21.0)
East Perim Spc (........ (  111.8     0.0     0.0)
    East Wall (T.E12.... (  111.8    -0.0    21.0) (  111.8    -0.0    12.0) (  111.8   111.8    12.0) (  111.8   111.8    21.0)
        East Win (T.E12. (  111.8     4.6    20.1) (  111.8     4.6    15.1) (  111.8   107.2    15.1) (  111.8   107.2    20.1)
    NE Wall (T.S11.I.... (  111.8    -0.0    21.0) (  111.8    -0.0    12.0) (   96.8    15.0    12.0) (   96.8    15.0    21.0)
    Flr (T.E12.I27) .... (  111.8    -0.0    12.0) (   96.8    15.0    12.0) (   96.8    96.8    12.0) (  111.8   111.8    12.0)
    NW Wall (T.E12.I.... (  111.8   111.8    21.0) (  111.8   111.8    12.0) (   96.8    96.8    12.0) (   96.8    96.8    21.0)
    West Wall (T.E12.... (   96.8    96.8    21.0) (   96.8    96.8    12.0) (   96.8    15.0    12.0) (   96.8    15.0    21.0)
    Ceiling (T.E12.I.... (  111.8    -0.0    21.0) (  111.8   111.8    21.0) (   96.8    96.8    21.0) (   96.8    15.0    21.0)
North Perim Spc ........ (  111.8   111.8     0.0)
    North Wall (T.N1.... (  111.8   111.8    21.0) (  111.8   111.8    12.0) (    0.0   111.8    12.0) (    0.0   111.8    21.0)
        North Win (T.N13 (  107.2   111.8    20.1) (  107.2   111.8    15.1) (    4.6   111.8    15.1) (    4.6   111.8    20.1)
    NW Wall (T.E12.I.... (  111.8   111.8    21.0) (  111.8   111.8    12.0) (   96.8    96.8    12.0) (   96.8    96.8    21.0)
    Flr (T.N13.I31) .... (  111.8   111.8    12.0) (   96.8    96.8    12.0) (   15.0    96.8    12.0) (    0.0   111.8    12.0)
    SW Wall (T.N13.I.... (    0.0   111.8    21.0) (    0.0   111.8    12.0) (   15.0    96.8    12.0) (   15.0    96.8    21.0)
    South Wall (T.N1.... (   15.0    96.8    21.0) (   15.0    96.8    12.0) (   96.8    96.8    12.0) (   96.8    96.8    21.0)
    Ceiling (T.N13.I.... (  111.8   111.8    21.0) (    0.0   111.8    21.0) (   15.0    96.8    21.0) (   96.8    96.8    21.0)
West Perim Spc (........ (    0.0   111.8     0.0)
    West Wall (T.W14.... (    0.0   111.8    21.0) (    0.0   111.8    12.0) (    0.0    -0.0    12.0) (    0.0    -0.0    21.0)
        West Win (T.W14. (    0.0   107.2    20.1) (    0.0   107.2    15.1) (    0.0     4.6    15.1) (    0.0     4.6    20.1)
    NW Wall (T.S11.I.... (   15.0    15.0    21.0) (   15.0    15.0    12.0) (    0.0    -0.0    12.0) (    0.0    -0.0    21.0)
    SW Wall (T.N13.I.... (    0.0   111.8    21.0) (    0.0   111.8    12.0) (   15.0    96.8    12.0) (   15.0    96.8    21.0)
    Flr (T.W14.I35) .... (    0.0   111.8    12.0) (   15.0    96.8    12.0) (   15.0    15.0    12.0) (   -0.0     0.0    12.0)
    East Wall (T.W14.... (   15.0    15.0    21.0) (   15.0    15.0    12.0) (   15.0    96.8    12.0) (   15.0    96.8    21.0)
    Ceiling (T.W14.I.... (    0.0   111.8    21.0) (   -0.0     0.0    21.0) (   15.0    15.0    21.0) (   15.0    96.8    21.0)
Core Spc (T.C15)........ (   15.0    15.0     0.0)
    North Wall (T.S1.... (   96.8    15.0    21.0) (   96.8    15.0    12.0) (   15.0    15.0    12.0) (   15.0    15.0    21.0)
    West Wall (T.E12.... (   96.8    96.8    21.0) (   96.8    96.8    12.0) (   96.8    15.0    12.0) (   96.8    15.0    21.0)
    South Wall (T.N1.... (   15.0    96.8    21.0) (   15.0    96.8    12.0) (   96.8    96.8    12.0) (   96.8    96.8    21.0)
    East Wall (T.W14.... (   15.0    15.0    21.0) (   15.0    15.0    12.0) (   15.0    96.8    12.0) (   15.0    96.8    21.0)
    Flr (T.C15.I38) .... (   15.0    15.0    12.0) (   15.0    96.8    12.0) (   96.8    96.8    12.0) (   96.8    15.0    12.0)
    Ceiling (T.C15.I.... (   15.0    15.0    21.0) (   96.8    15.0    21.0) (   96.8    96.8    21.0) (   15.0    96.8    21.0)
South Perim Plnm........ (    0.0     0.0     9.0)
    South Wall (T.S1.... (   -0.0    -0.0    24.0) (    0.0     0.0    21.0) (  111.8    -0.0    21.0) (  111.8    -0.0    24.0)
    Roof (T.S16.E14).... (    0.0     0.0    24.0) (  111.8    -0.0    24.0) (   96.8    15.0    24.0) (   15.0    15.0    24.0)
    Ceiling (T.S11.I.... (    0.0     0.0    21.0) (  111.8    -0.0    21.0) (   96.8    15.0    21.0) (   15.0    15.0    21.0)
    NE Wall (T.S16.I.... (  111.8    -0.0    24.0) (  111.8    -0.0    21.0) (   96.8    15.0    21.0) (   96.8    15.0    24.0)
    North Wall (T.S1.... (   96.8    15.0    24.0) (   96.8    15.0    21.0) (   15.0    15.0    21.0) (   15.0    15.0    24.0)
    NW Wall (T.S16.I.... (   15.0    15.0    24.0) (   15.0    15.0    21.0) (    0.0    -0.0    21.0) (    0.0    -0.0    24.0)
East Perim Plnm ........ (  111.8     0.0     9.0)
    East Wall (T.E17.... (  111.8    -0.0    24.0) (  111.8    -0.0    21.0) (  111.8   111.8    21.0) (  111.8   111.8    24.0)
    Roof (T.E17.E16).... (  111.8    -0.0    24.0) (  111.8   111.8    24.0) (   96.8    96.8    24.0) (   96.8    15.0    24.0)
    Ceiling (T.E12.I.... (  111.8    -0.0    21.0) (  111.8   111.8    21.0) (   96.8    96.8    21.0) (   96.8    15.0    21.0)
    NE Wall (T.S16.I.... (  111.8    -0.0    24.0) (  111.8    -0.0    21.0) (   96.8    15.0    21.0) (   96.8    15.0    24.0)
    NW Wall (T.E17.I.... (  111.8   111.8    24.0) (  111.8   111.8    21.0) (   96.8    96.8    21.0) (   96.8    96.8    24.0)
    West Wall (T.E17.... (   96.8    96.8    24.0) (   96.8    96.8    21.0) (   96.8    15.0    21.0) (   96.8    15.0    24.0)
North Perim Plnm........ (  111.8   111.8     9.0)
    North Wall (T.N1.... (  111.8   111.8    24.0) (  111.8   111.8    21.0) (    0.0   111.8    21.0) (    0.0   111.8    24.0)
    Roof (T.N18.E18).... (  111.8   111.8    24.0) (    0.0   111.8    24.0) (   15.0    96.8    24.0) (   96.8    96.8    24.0)
    Ceiling (T.N13.I.... (  111.8   111.8    21.0) (    0.0   111.8    21.0) (   15.0    96.8    21.0) (   96.8    96.8    21.0)
    NW Wall (T.E17.I.... (  111.8   111.8    24.0) (  111.8   111.8    21.0) (   96.8    96.8    21.0) (   96.8    96.8    24.0)
    SW Wall (T.N18.I.... (    0.0   111.8    24.0) (    0.0   111.8    21.0) (   15.0    96.8    21.0) (   15.0    96.8    24.0)
    South Wall (T.N1.... (   15.0    96.8    24.0) (   15.0    96.8    21.0) (   96.8    96.8    21.0) (   96.8    96.8    24.0)
West Perim Plnm ........ (    0.0   111.8     9.0)
    West Wall (T.W19.... (    0.0   111.8    24.0) (    0.0   111.8    21.0) (    0.0    -0.0    21.0) (    0.0    -0.0    24.0)
    Roof (T.W19.E20).... (    0.0   111.8    24.0) (   -0.0     0.0    24.0) (   15.0    15.0    24.0) (   15.0    96.8    24.0)
    Ceiling (T.W14.I.... (    0.0   111.8    21.0) (   -0.0     0.0    21.0) (   15.0    15.0    21.0) (   15.0    96.8    21.0)
    NW Wall (T.S16.I.... (   15.0    15.0    24.0) (   15.0    15.0    21.0) (    0.0    -0.0    21.0) (    0.0    -0.0    24.0)
    SW Wall (T.N18.I.... (    0.0   111.8    24.0) (    0.0   111.8    21.0) (   15.0    96.8    21.0) (   15.0    96.8    24.0)
    East Wall (T.W19.... (   15.0    15.0    24.0) (   15.0    15.0    21.0) (   15.0    96.8    21.0) (   15.0    96.8    24.0)
Core Plnm (T.C20........ (   15.0    15.0     9.0)
    Roof (T.C20.E21).... (   15.0    15.0    24.0) (   96.8    15.0    24.0) (   96.8    96.8    24.0) (   15.0    96.8    24.0)
    Ceiling (T.C15.I.... (   15.0    15.0    21.0) (   96.8    15.0    21.0) (   96.8    96.8    21.0) (   15.0    96.8    21.0)
    North Wall (T.S1.... (   96.8    15.0    24.0) (   96.8    15.0    21.0) (   15.0    15.0    21.0) (   15.0    15.0    24.0)
    West Wall (T.E17.... (   96.8    96.8    24.0) (   96.8    96.8    21.0) (   96.8    15.0    21.0) (   96.8    15.0    24.0)
    South Wall (T.N1.... (   15.0    96.8    24.0) (   15.0    96.8    21.0) (   96.8    96.8    21.0) (   96.8    96.8    24.0)
    East Wall (T.W19.... (   15.0    15.0    24.0) (   15.0    15.0    21.0) (   15.0    96.8    21.0) (   15.0    96.8    24.0)simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-A General Project Parameters                                                     WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


PERIOD OF STUDY

    STARTING DATE    ENDING DATE    NUMBER OF DAYS


      21 DEC 2019    21 DEC 2019                 1
      21 JUL 2019    17 NOV 2019               120
       1 JAN 2019    31 DEC 2019               365


SITE CHARACTERISTIC DATA

                                                                  BUILDING
    STATION           LATITUDE  LONGITUDE   ALTITUDE      TIME     AZIMUTH
    NAME                 (DEG)      (DEG)       (FT)      ZONE       (DEG)


CHICAGO, IL               41.8       87.8        97.    6  CST         0.0simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-B Summary of Spaces                                                              WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


NUMBER OF SPACES   20          EXTERIOR   17     INTERIOR    3


                                                       LIGHTS          EQUIP
                             SPACE*FLOOR SPACE        (WATT /        (WATT / INFILTRATION              AREA       VOLUME
SPACE                         MULTIPLIER  TYPE   AZIM  SQFT ) PEOPLE  SQFT )       METHOD   ACH     (SQFT )      (CUFT )



Spaces on floor: Ground Flr                      

South Perim Spc (G.S1)               1.0   EXT    0.0    1.26    7.1    1.28   AIR-CHANGE  0.18      1452.0      13068.0
East Perim Spc (G.E2)                1.0   EXT  -90.0    1.26    7.1    1.28   AIR-CHANGE  0.18      1452.0      13068.0
North Perim Spc (G.N3)               1.0   EXT  180.0    1.26    7.1    1.28   AIR-CHANGE  0.18      1452.0      13068.0
West Perim Spc (G.W4)                1.0   EXT   90.0    1.26    7.1    1.28   AIR-CHANGE  0.18      1452.0      13068.0
Core Spc (G.C5)                      1.0   INT    0.0    1.06   57.0    0.99   AIR-CHANGE  0.01      6691.2      60221.2
South Perim Plnm (G.S6)              1.0   EXT    0.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
East Perim Plnm (G.E7)               1.0   EXT  -90.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
North Perim Plnm (G.N8)              1.0   EXT  180.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
West Perim Plnm (G.W9)               1.0   EXT   90.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
Core Plnm (G.C10)                    1.0   INT    0.0    0.00    0.0    0.00   AIR-CHANGE  0.02      6691.2      20073.7

Spaces on floor: Top Flr                         

South Perim Spc (T.S11)              1.0   EXT    0.0    1.30    6.5    1.50   AIR-CHANGE  0.18      1452.0      13068.0
East Perim Spc (T.E12)               1.0   EXT  -90.0    1.30    6.5    1.50   AIR-CHANGE  0.18      1452.0      13068.0
North Perim Spc (T.N13)              1.0   EXT  180.0    1.30    6.5    1.50   AIR-CHANGE  0.18      1452.0      13068.0
West Perim Spc (T.W14)               1.0   EXT   90.0    1.30    6.5    1.50   AIR-CHANGE  0.18      1452.0      13068.0
Core Spc (T.C15)                     1.0   INT    0.0    1.12   64.5    1.13   AIR-CHANGE  0.01      6691.2      60221.2
South Perim Plnm (T.S16)             1.0   EXT    0.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
East Perim Plnm (T.E17)              1.0   EXT  -90.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
North Perim Plnm (T.N18)             1.0   EXT  180.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
West Perim Plnm (T.W19)              1.0   EXT   90.0    0.00    0.0    0.00   AIR-CHANGE  0.18      1452.0       4356.0
Core Plnm (T.C20)                    1.0   EXT    0.0    0.00    0.0    0.00   AIR-CHANGE  0.02      6691.2      20073.7
                                                              ------                              ---------   ----------
BUILDING TOTALS                                                175.9                                49997.0     299981.8simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Spc (G.S1)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Spc (G.S1)            IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00     0.00     0.00          0.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            4              1                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    3          3        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     7.1               203.1               250.0               214.6simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Spc (G.S1)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    GndPrm Ltg Sch                    SUS-FLUOR                           1.26                1.83                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    GndPrm Eqp Sch                                    1.28                1.87                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    NE Wall (G.S1.I1)                    190.92             IWall Construction                  2.700
    North Wall (G.S1.I2)                 736.20             IWall Construction                  2.700
    NW Wall (G.S1.I3)                    190.92             IWall Construction                  2.700
    Ceiling (G.S1.I4)                   1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NE Wall (G.S1.I1)                 QUICK   AIR           East Perim Spc (G.E2)           
    North Wall (G.S1.I2)              QUICK   AIR           Core Spc (G.C5)                 
    NW Wall (G.S1.I3)                 QUICK   AIR           West Perim Spc (G.W4)           
    Ceiling (G.S1.I4)                 DELAYED STANDARD      South Perim Plnm (G.S6)         


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    South Wall (G.S1.E1)                 1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Spc (G.S1)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    South Wall (G.S1.E1)            -180.0     90.0             0.00     0.00     0.00            0.00     0.00     0.00


UNDERGROUND SURFACES (U-VALUE INCLUDES INSIDE AIR FILM)

                                                    AREA                                     U-VALUE
    SURFACE                       MULTIPLIER     (SQFT )     CONSTRUCTION            (BTU/HR-SQFT-F)

    Flr (G.S1.U1)                        1.0     1452.00     UFCons (G.S1.U2)                   0.09


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    South Win (G.S1.E1.W1)             1.0     232.38  46.45    5.00   0.00       2           0.536     0.57    0.473  0.375
    South Win (G.S1.E1.W2)             1.0     232.38  46.45    5.00   0.00       2           0.536     0.57    0.473  0.375
    South Door (G.S1.E1.D1)            1.0      35.75   5.50    6.50   0.00       1           0.983     0.95    0.881  0.775


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    South Win (G.S1.E1.W1)            South Wall (G.S1.E1)                 4.61    -0.00     3.11          4.61      3.11
    South Win (G.S1.E1.W2)            South Wall (G.S1.E1)                60.75    -0.00     3.11         60.75      3.11
    South Door (G.S1.E1.D1)           South Wall (G.S1.E1)                53.15    -0.00     0.25         53.15      0.25simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Spc (G.E2)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Spc (G.E2)             IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80     0.00     0.00        -90.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            4              1                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    3          3        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     7.1               203.1               250.0               214.6simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Spc (G.E2)                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    GndPrm Ltg Sch                    SUS-FLUOR                           1.26                1.83                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    GndPrm Eqp Sch                                    1.28                1.87                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    NE Wall (G.S1.I1)                    190.92             IWall Construction                  2.700
    NW Wall (G.E2.I5)                    190.92             IWall Construction                  2.700
    West Wall (G.E2.I6)                  736.20             IWall Construction                  2.700
    Ceiling (G.E2.I7)                   1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NE Wall (G.S1.I1)                 QUICK   AIR           South Perim Spc (G.S1)          
    NW Wall (G.E2.I5)                 QUICK   AIR           North Perim Spc (G.N3)          
    West Wall (G.E2.I6)               QUICK   AIR           Core Spc (G.C5)                 
    Ceiling (G.E2.I7)                 DELAYED STANDARD      East Perim Plnm (G.E7)          


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    East Wall (G.E2.E2)                  1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Spc (G.E2)                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    East Wall (G.E2.E2)             -180.0     90.0           111.80    -0.00     0.00            0.00     0.00     0.00


UNDERGROUND SURFACES (U-VALUE INCLUDES INSIDE AIR FILM)

                                                    AREA                                     U-VALUE
    SURFACE                       MULTIPLIER     (SQFT )     CONSTRUCTION            (BTU/HR-SQFT-F)

    Flr (G.E2.U2)                        1.0     1452.00     UFCons (G.S1.U2)                   0.09


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    East Win (G.E2.E2.W1)              1.0     232.38  46.45    5.00   0.00       2           0.536     0.57    0.473  0.375
    East Win (G.E2.E2.W2)              1.0     232.38  46.45    5.00   0.00       2           0.536     0.57    0.473  0.375
    East Door (G.E2.E2.D1)             1.0      35.75   5.50    6.50   0.00       1           0.983     0.95    0.881  0.775


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    East Win (G.E2.E2.W1)             East Wall (G.E2.E2)                111.80     4.61     3.11          4.61      3.11
    East Win (G.E2.E2.W2)             East Wall (G.E2.E2)                111.80    60.75     3.11         60.75      3.11
    East Door (G.E2.E2.D1)            East Wall (G.E2.E2)                111.80    53.15     0.25         53.15      0.25simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Spc (G.N3)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Spc (G.N3)            IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80   111.80     0.00        180.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            4              1                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    3          3        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     7.1               203.1               250.0               214.6simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Spc (G.N3)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    GndPrm Ltg Sch                    SUS-FLUOR                           1.26                1.83                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    GndPrm Eqp Sch                                    1.28                1.87                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    NW Wall (G.E2.I5)                    190.92             IWall Construction                  2.700
    SW Wall (G.N3.I8)                    190.92             IWall Construction                  2.700
    South Wall (G.N3.I9)                 736.20             IWall Construction                  2.700
    Ceiling (G.N3.I10)                  1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NW Wall (G.E2.I5)                 QUICK   AIR           East Perim Spc (G.E2)           
    SW Wall (G.N3.I8)                 QUICK   AIR           West Perim Spc (G.W4)           
    South Wall (G.N3.I9)              QUICK   AIR           Core Spc (G.C5)                 
    Ceiling (G.N3.I10)                DELAYED STANDARD      North Perim Plnm (G.N8)         


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    North Wall (G.N3.E3)                 1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Spc (G.N3)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    North Wall (G.N3.E3)            -180.0     90.0           111.80   111.80     0.00            0.00     0.00     0.00


UNDERGROUND SURFACES (U-VALUE INCLUDES INSIDE AIR FILM)

                                                    AREA                                     U-VALUE
    SURFACE                       MULTIPLIER     (SQFT )     CONSTRUCTION            (BTU/HR-SQFT-F)

    Flr (G.N3.U3)                        1.0     1452.00     UFCons (G.S1.U2)                   0.09


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    North Win (G.N3.E3.W1)             1.0     232.38  46.45    5.00   0.00       2           0.468     0.81    0.781  0.604
    North Win (G.N3.E3.W2)             1.0     232.38  46.45    5.00   0.00       2           0.468     0.81    0.781  0.604
    North Door (G.N3.E3.D1)            1.0      35.75   5.50    6.50   0.00       1           0.983     0.95    0.881  0.775


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    North Win (G.N3.E3.W1)            North Wall (G.N3.E3)               107.19   111.80     3.11          4.61      3.11
    North Win (G.N3.E3.W2)            North Wall (G.N3.E3)                51.05   111.80     3.11         60.75      3.11
    North Door (G.N3.E3.D1)           North Wall (G.N3.E3)                58.65   111.80     0.25         53.15      0.25simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Spc (G.W4)                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Spc (G.W4)             IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00   111.80     0.00         90.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            4              1                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    3          3        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     7.1               203.1               250.0               214.6simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Spc (G.W4)                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    GndPrm Ltg Sch                    SUS-FLUOR                           1.26                1.83                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    GndPrm Eqp Sch                                    1.28                1.87                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    NW Wall (G.S1.I3)                    190.92             IWall Construction                  2.700
    SW Wall (G.N3.I8)                    190.92             IWall Construction                  2.700
    East Wall (G.W4.I11)                 736.20             IWall Construction                  2.700
    Ceiling (G.W4.I12)                  1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NW Wall (G.S1.I3)                 QUICK   AIR           South Perim Spc (G.S1)          
    SW Wall (G.N3.I8)                 QUICK   AIR           North Perim Spc (G.N3)          
    East Wall (G.W4.I11)              QUICK   AIR           Core Spc (G.C5)                 
    Ceiling (G.W4.I12)                DELAYED STANDARD      West Perim Plnm (G.W9)          


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    West Wall (G.W4.E4)                  1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Spc (G.W4)                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    West Wall (G.W4.E4)             -180.0     90.0             0.00   111.80     0.00            0.00     0.00     0.00


UNDERGROUND SURFACES (U-VALUE INCLUDES INSIDE AIR FILM)

                                                    AREA                                     U-VALUE
    SURFACE                       MULTIPLIER     (SQFT )     CONSTRUCTION            (BTU/HR-SQFT-F)

    Flr (G.W4.U4)                        1.0     1452.00     UFCons (G.S1.U2)                   0.09


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    West Win (G.W4.E4.W1)              1.0     232.38  46.45    5.00   0.00       2           0.536     0.57    0.473  0.375
    West Win (G.W4.E4.W2)              1.0     232.38  46.45    5.00   0.00       2           0.536     0.57    0.473  0.375
    West Door (G.W4.E4.D1)             1.0      35.75   5.50    6.50   0.00       1           0.983     0.95    0.881  0.775


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    West Win (G.W4.E4.W1)             West Wall (G.W4.E4)                  0.00   107.19     3.11          4.61      3.11
    West Win (G.W4.E4.W2)             West Wall (G.W4.E4)                  0.00    51.05     3.11         60.75      3.11
    West Door (G.W4.E4.D1)            West Wall (G.W4.E4)                  0.00    58.65     0.25         53.15      0.25simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Spc (G.C5)                                 WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Spc (G.C5)                   IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

   15.00    15.00     0.00          0.00                 1.0                9.00             6691.24            60221.17


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            0            5              1                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.001                0.01


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                    57.0               117.3               248.2               203.2simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Spc (G.C5)                                 WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    GndCor Ltg Sch                    SUS-FLUOR                           1.06                7.08                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    GndCor Eqp Sch                                    0.99                6.61                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    North Wall (G.S1.I2)                 736.20             IWall Construction                  2.700
    West Wall (G.E2.I6)                  736.20             IWall Construction                  2.700
    South Wall (G.N3.I9)                 736.20             IWall Construction                  2.700
    East Wall (G.W4.I11)                 736.20             IWall Construction                  2.700
    Ceiling (G.C5.I13)                  6691.24             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    North Wall (G.S1.I2)              QUICK   AIR           South Perim Spc (G.S1)          
    West Wall (G.E2.I6)               QUICK   AIR           East Perim Spc (G.E2)           
    South Wall (G.N3.I9)              QUICK   AIR           North Perim Spc (G.N3)          
    East Wall (G.W4.I11)              QUICK   AIR           West Perim Spc (G.W4)           
    Ceiling (G.C5.I13)                DELAYED STANDARD      Core Plnm (G.C10)               


UNDERGROUND SURFACES (U-VALUE INCLUDES INSIDE AIR FILM)

                                                    AREA                                     U-VALUE
    SURFACE                       MULTIPLIER     (SQFT )     CONSTRUCTION            (BTU/HR-SQFT-F)

    Flr (G.C5.U5)                        1.0     6691.24     UFCons (G.C5.U6)                   0.01simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Plnm (G.S6)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Plnm (G.S6)           IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00     0.00     9.00          0.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (G.S1.I4)                   1452.00             Ceilg Construction                  0.381
    NE Wall (G.S6.I14)                    63.64             IWall Construction                  2.700
    North Wall (G.S6.I15)                245.40             IWall Construction                  2.700
    NW Wall (G.S6.I16)                    63.64             IWall Construction                  2.700
    Flr (T.S11.I22)                     1452.00             IFlr Construction                   0.524

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (G.S1.I4)                 DELAYED STANDARD      South Perim Spc (G.S1)          
    NE Wall (G.S6.I14)                QUICK   AIR           East Perim Plnm (G.E7)          
    North Wall (G.S6.I15)             QUICK   AIR           Core Plnm (G.C10)               simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Plnm (G.S6)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NW Wall (G.S6.I16)                QUICK   AIR           West Perim Plnm (G.W9)          
    Flr (T.S11.I22)                   DELAYED STANDARD      South Perim Spc (T.S11)         


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    South Wall (G.S6.E5)                 1.0       335.40       EWall Construction                0.080       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    South Wall (G.S6.E5)            -180.0     90.0             0.00     0.00     9.00            0.00     0.00     0.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Plnm (G.E7)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Plnm (G.E7)            IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80     0.00     9.00        -90.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (G.E2.I7)                   1452.00             Ceilg Construction                  0.381
    NE Wall (G.S6.I14)                    63.64             IWall Construction                  2.700
    NW Wall (G.E7.I17)                    63.64             IWall Construction                  2.700
    West Wall (G.E7.I18)                 245.40             IWall Construction                  2.700
    Flr (T.E12.I27)                     1452.00             IFlr Construction                   0.524

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (G.E2.I7)                 DELAYED STANDARD      East Perim Spc (G.E2)           
    NE Wall (G.S6.I14)                QUICK   AIR           South Perim Plnm (G.S6)         
    NW Wall (G.E7.I17)                QUICK   AIR           North Perim Plnm (G.N8)         simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Plnm (G.E7)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    West Wall (G.E7.I18)              QUICK   AIR           Core Plnm (G.C10)               
    Flr (T.E12.I27)                   DELAYED STANDARD      East Perim Spc (T.E12)          


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    East Wall (G.E7.E6)                  1.0       335.40       EWall Construction                0.080       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    East Wall (G.E7.E6)             -180.0     90.0           111.80    -0.00     9.00            0.00     0.00     0.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Plnm (G.N8)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Plnm (G.N8)           IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80   111.80     9.00        180.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (G.N3.I10)                  1452.00             Ceilg Construction                  0.381
    NW Wall (G.E7.I17)                    63.64             IWall Construction                  2.700
    SW Wall (G.N8.I19)                    63.64             IWall Construction                  2.700
    South Wall (G.N8.I20)                245.40             IWall Construction                  2.700
    Flr (T.N13.I31)                     1452.00             IFlr Construction                   0.524

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (G.N3.I10)                DELAYED STANDARD      North Perim Spc (G.N3)          
    NW Wall (G.E7.I17)                QUICK   AIR           East Perim Plnm (G.E7)          
    SW Wall (G.N8.I19)                QUICK   AIR           West Perim Plnm (G.W9)          simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Plnm (G.N8)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    South Wall (G.N8.I20)             QUICK   AIR           Core Plnm (G.C10)               
    Flr (T.N13.I31)                   DELAYED STANDARD      North Perim Spc (T.N13)         


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    North Wall (G.N8.E7)                 1.0       335.40       EWall Construction                0.080       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    North Wall (G.N8.E7)            -180.0     90.0           111.80   111.80     9.00            0.00     0.00     0.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Plnm (G.W9)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Plnm (G.W9)            IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00   111.80     9.00         90.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (G.W4.I12)                  1452.00             Ceilg Construction                  0.381
    NW Wall (G.S6.I16)                    63.64             IWall Construction                  2.700
    SW Wall (G.N8.I19)                    63.64             IWall Construction                  2.700
    East Wall (G.W9.I21)                 245.40             IWall Construction                  2.700
    Flr (T.W14.I35)                     1452.00             IFlr Construction                   0.524

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (G.W4.I12)                DELAYED STANDARD      West Perim Spc (G.W4)           
    NW Wall (G.S6.I16)                QUICK   AIR           South Perim Plnm (G.S6)         
    SW Wall (G.N8.I19)                QUICK   AIR           North Perim Plnm (G.N8)         simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Plnm (G.W9)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    East Wall (G.W9.I21)              QUICK   AIR           Core Plnm (G.C10)               
    Flr (T.W14.I35)                   DELAYED STANDARD      West Perim Spc (T.W14)          


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    West Wall (G.W9.E8)                  1.0       335.40       EWall Construction                0.080       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    West Wall (G.W9.E8)             -180.0     90.0             0.00   111.80     9.00            0.00     0.00     0.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Plnm (G.C10)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Plnm (G.C10)                 IN FLOOR    Ground Flr                      


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

   15.00    15.00     9.00          0.00                 1.0                3.00             6691.24            20073.72


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            0            6              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.001                0.02


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (G.C5.I13)                  6691.24             Ceilg Construction                  0.381
    North Wall (G.S6.I15)                245.40             IWall Construction                  2.700
    West Wall (G.E7.I18)                 245.40             IWall Construction                  2.700
    South Wall (G.N8.I20)                245.40             IWall Construction                  2.700
    East Wall (G.W9.I21)                 245.40             IWall Construction                  2.700
    Flr (T.C15.I38)                     6691.24             IFlr Construction                   0.524simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Plnm (G.C10)                               WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (G.C5.I13)                DELAYED STANDARD      Core Spc (G.C5)                 
    North Wall (G.S6.I15)             QUICK   AIR           South Perim Plnm (G.S6)         
    West Wall (G.E7.I18)              QUICK   AIR           East Perim Plnm (G.E7)          
    South Wall (G.N8.I20)             QUICK   AIR           North Perim Plnm (G.N8)         
    East Wall (G.W9.I21)              QUICK   AIR           West Perim Plnm (G.W9)          
    Flr (T.C15.I38)                   DELAYED STANDARD      Core Spc (T.C15)                simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Spc (T.S11)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Spc (T.S11)           IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00     0.00     0.00          0.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    1          1        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     6.5               225.0               250.0               200.0simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Spc (T.S11)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    TopPrm Ltg Sch                    SUS-FLUOR                           1.30                1.89                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    TopPrm Eqp Sch                                    1.50                2.18                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Flr (T.S11.I22)                     1452.00             IFlr Construction                   0.524
    NE Wall (T.S11.I23)                  190.92             IWall Construction                  2.700
    North Wall (T.S11.I24)               736.20             IWall Construction                  2.700
    NW Wall (T.S11.I25)                  190.92             IWall Construction                  2.700
    Ceiling (T.S11.I26)                 1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Flr (T.S11.I22)                   DELAYED STANDARD      South Perim Plnm (G.S6)         
    NE Wall (T.S11.I23)               QUICK   AIR           East Perim Spc (T.E12)          
    North Wall (T.S11.I24)            QUICK   AIR           Core Spc (T.C15)                
    NW Wall (T.S11.I25)               QUICK   AIR           West Perim Spc (T.W14)          
    Ceiling (T.S11.I26)               DELAYED STANDARD      South Perim Plnm (T.S16)        


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    South Wall (T.S11.E9)                1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Spc (T.S11)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    South Wall (T.S11.E9)           -180.0     90.0             0.00     0.00    12.00            0.00     0.00     0.00


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    South Win (T.S11.E9.W1)            1.0     513.28 102.59    5.00   0.00       2           0.536     0.57    0.473  0.375


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    South Win (T.S11.E9.W1)           South Wall (T.S11.E9)                4.61    -0.00    15.11          4.61      3.11simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Spc (T.E12)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Spc (T.E12)            IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80     0.00     0.00        -90.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    1          1        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     6.5               225.0               250.0               200.0simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Spc (T.E12)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    TopPrm Ltg Sch                    SUS-FLUOR                           1.30                1.89                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    TopPrm Eqp Sch                                    1.50                2.18                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    NE Wall (T.S11.I23)                  190.92             IWall Construction                  2.700
    Flr (T.E12.I27)                     1452.00             IFlr Construction                   0.524
    NW Wall (T.E12.I28)                  190.92             IWall Construction                  2.700
    West Wall (T.E12.I29)                736.20             IWall Construction                  2.700
    Ceiling (T.E12.I30)                 1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NE Wall (T.S11.I23)               QUICK   AIR           South Perim Spc (T.S11)         
    Flr (T.E12.I27)                   DELAYED STANDARD      East Perim Plnm (G.E7)          
    NW Wall (T.E12.I28)               QUICK   AIR           North Perim Spc (T.N13)         
    West Wall (T.E12.I29)             QUICK   AIR           Core Spc (T.C15)                
    Ceiling (T.E12.I30)               DELAYED STANDARD      East Perim Plnm (T.E17)         


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    East Wall (T.E12.E10)                1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Spc (T.E12)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    East Wall (T.E12.E10)           -180.0     90.0           111.80    -0.00    12.00            0.00     0.00     0.00


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    East Win (T.E12.E10.W1)            1.0     513.28 102.59    5.00   0.00       2           0.536     0.57    0.473  0.375


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    East Win (T.E12.E10.W1)           East Wall (T.E12.E10)              111.80     4.61    15.11          4.61      3.11simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Spc (T.N13)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Spc (T.N13)           IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80   111.80     0.00        180.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    1          1        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     6.5               225.0               250.0               200.0simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Spc (T.N13)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    TopPrm Ltg Sch                    SUS-FLUOR                           1.30                1.89                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    TopPrm Eqp Sch                                    1.50                2.18                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    NW Wall (T.E12.I28)                  190.92             IWall Construction                  2.700
    Flr (T.N13.I31)                     1452.00             IFlr Construction                   0.524
    SW Wall (T.N13.I32)                  190.92             IWall Construction                  2.700
    South Wall (T.N13.I33)               736.20             IWall Construction                  2.700
    Ceiling (T.N13.I34)                 1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NW Wall (T.E12.I28)               QUICK   AIR           East Perim Spc (T.E12)          
    Flr (T.N13.I31)                   DELAYED STANDARD      North Perim Plnm (G.N8)         
    SW Wall (T.N13.I32)               QUICK   AIR           West Perim Spc (T.W14)          
    South Wall (T.N13.I33)            QUICK   AIR           Core Spc (T.C15)                
    Ceiling (T.N13.I34)               DELAYED STANDARD      North Perim Plnm (T.N18)        


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    North Wall (T.N13.E11)               1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Spc (T.N13)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    North Wall (T.N13.E11)          -180.0     90.0           111.80   111.80    12.00            0.00     0.00     0.00


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    North Win (T.N13.E11.W1)           1.0     513.28 102.59    5.00   0.00       2           0.468     0.81    0.781  0.604


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    North Win (T.N13.E11.W1)          North Wall (T.N13.E11)             107.19   111.80    15.11          4.61      3.11simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Spc (T.W14)                          WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Spc (T.W14)            IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00   111.80     0.00         90.00                 1.0                9.00             1452.00            13068.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    1          1        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.026                0.18


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                     6.5               225.0               250.0               200.0simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Spc (T.W14)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    TopPrm Ltg Sch                    SUS-FLUOR                           1.30                1.89                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    TopPrm Eqp Sch                                    1.50                2.18                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    NW Wall (T.S11.I25)                  190.92             IWall Construction                  2.700
    SW Wall (T.N13.I32)                  190.92             IWall Construction                  2.700
    Flr (T.W14.I35)                     1452.00             IFlr Construction                   0.524
    East Wall (T.W14.I36)                736.20             IWall Construction                  2.700
    Ceiling (T.W14.I37)                 1452.00             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    NW Wall (T.S11.I25)               QUICK   AIR           South Perim Spc (T.S11)         
    SW Wall (T.N13.I32)               QUICK   AIR           North Perim Spc (T.N13)         
    Flr (T.W14.I35)                   DELAYED STANDARD      West Perim Plnm (G.W9)          
    East Wall (T.W14.I36)             QUICK   AIR           Core Spc (T.C15)                
    Ceiling (T.W14.I37)               DELAYED STANDARD      West Perim Plnm (T.W19)         


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    West Wall (T.W14.E12)                1.0      1006.20       EWall Construction                0.080       DELAYED simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Spc (T.W14)                          WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    West Wall (T.W14.E12)           -180.0     90.0             0.00   111.80    12.00            0.00     0.00     0.00


EXTERIOR WINDOWS (U-VALUE INCLUDES OUTSIDE AIR FILM)

                                                GLASS  GLASS   GLASS   SET-  NUMBER      CENTER-OF-    GLASS    GLASS  GLASS
                                                 AREA  WIDTH  HEIGHT   BACK      OF   GLASS U-VALUE  SHADING  VISIBLE  SOLAR
    WINDOW                      MULTIPLIER    (SQFT )   (FT)    (FT)   (FT)   PANES (BTU/HR-SQFT-F)    COEFF    TRANS  TRANS

    West Win (T.W14.E12.W1)            1.0     513.28 102.59    5.00   0.00       2           0.536     0.57    0.473  0.375


                                                                        LOCATION OF ORIGIN IN            LOCATION OF ORIGIN IN
                                                                        BUILDING COORDINATES             SURFACE COORDINATES
                                      LOCATED IN
    WINDOW                            SURFACE                           XB (FT)  YB (FT)  ZB (FT)        X (FT)    Y (FT)

    West Win (T.W14.E12.W1)           West Wall (T.W14.E12)                0.00   107.19    15.11          4.61      3.11simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Spc (T.C15)                                WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Spc (T.C15)                  IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

   15.00    15.00     0.00          0.00                 1.0                9.00             6691.24            60221.17


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            0            6              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    GndCor Sys1 Infil Sch             AIR-CHANGE                         0.001                0.01


PEOPLE

                                                                      AREA PER              PEOPLE              PEOPLE
                                                                        PERSON            SENSIBLE              LATENT
    SCHEDULE                                        NUMBER             (SQFT )           (BTU/HR )           (BTU/HR )

    GndCor Occ Sch                                    64.5               103.8               248.1               201.3simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Spc (T.C15)                                WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


LIGHTING

                                                                          LOAD                                FRACTION
                                      LIGHTING                         (WATTS/                LOAD             OF LOAD
    SCHEDULE                          TYPE                              SQFT )                (KW)            TO SPACE

    TopCor Ltg Sch                    SUS-FLUOR                           1.12                7.50                1.00


TASK LIGHTING

                                                      LOAD
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)

    GndCor Occ Sch                                    0.00                  0.


ELECTRICAL EQUIPMENT

                                                 ELEC LOAD                ELEC             FRACTION OF LOAD TO SPACE
                                                   (WATTS/                LOAD
    SCHEDULE                                        SQFT )                (KW)            SENSIBLE              LATENT

    TopCor Eqp Sch                                    1.13                7.54                1.00                0.00


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    North Wall (T.S11.I24)               736.20             IWall Construction                  2.700
    West Wall (T.E12.I29)                736.20             IWall Construction                  2.700
    South Wall (T.N13.I33)               736.20             IWall Construction                  2.700
    East Wall (T.W14.I36)                736.20             IWall Construction                  2.700
    Flr (T.C15.I38)                     6691.24             IFlr Construction                   0.524
    Ceiling (T.C15.I39)                 6691.24             Ceilg Construction                  0.381

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    North Wall (T.S11.I24)            QUICK   AIR           South Perim Spc (T.S11)         
    West Wall (T.E12.I29)             QUICK   AIR           East Perim Spc (T.E12)          
    South Wall (T.N13.I33)            QUICK   AIR           North Perim Spc (T.N13)         
    East Wall (T.W14.I36)             QUICK   AIR           West Perim Spc (T.W14)          
    Flr (T.C15.I38)                   DELAYED STANDARD      Core Plnm (G.C10)               
    Ceiling (T.C15.I39)               DELAYED STANDARD      Core Plnm (T.C20)               simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Plnm (T.S16)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    South Perim Plnm (T.S16)          IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00     0.00     9.00          0.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            2            4              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (T.S11.I26)                 1452.00             Ceilg Construction                  0.381
    NE Wall (T.S16.I40)                   63.64             IWall Construction                  2.700
    North Wall (T.S16.I41)               245.40             IWall Construction                  2.700
    NW Wall (T.S16.I42)                   63.64             IWall Construction                  2.700

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (T.S11.I26)               DELAYED STANDARD      South Perim Spc (T.S11)         
    NE Wall (T.S16.I40)               QUICK   AIR           East Perim Plnm (T.E17)         
    North Wall (T.S16.I41)            QUICK   AIR           Core Plnm (T.C20)               
    NW Wall (T.S16.I42)               QUICK   AIR           West Perim Plnm (T.W19)         simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               South Perim Plnm (T.S16)                        WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    South Wall (T.S16.E13)               1.0       335.40       EWall Construction                0.080       DELAYED 
    Roof (T.S16.E14)                     1.0      1452.00       Roof Construction                 0.043       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    South Wall (T.S16.E13)          -180.0     90.0             0.00     0.00    21.00            0.00     0.00     0.00
    Roof (T.S16.E14)                 180.0      0.0           111.80    -0.00    24.00            0.00     0.00     3.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Plnm (T.E17)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    East Perim Plnm (T.E17)           IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80     0.00     9.00        -90.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            2            4              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (T.E12.I30)                 1452.00             Ceilg Construction                  0.381
    NE Wall (T.S16.I40)                   63.64             IWall Construction                  2.700
    NW Wall (T.E17.I43)                   63.64             IWall Construction                  2.700
    West Wall (T.E17.I44)                245.40             IWall Construction                  2.700

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (T.E12.I30)               DELAYED STANDARD      East Perim Spc (T.E12)          
    NE Wall (T.S16.I40)               QUICK   AIR           South Perim Plnm (T.S16)        
    NW Wall (T.E17.I43)               QUICK   AIR           North Perim Plnm (T.N18)        
    West Wall (T.E17.I44)             QUICK   AIR           Core Plnm (T.C20)               simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               East Perim Plnm (T.E17)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    East Wall (T.E17.E15)                1.0       335.40       EWall Construction                0.080       DELAYED 
    Roof (T.E17.E16)                     1.0      1452.00       Roof Construction                 0.043       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    East Wall (T.E17.E15)           -180.0     90.0           111.80    -0.00    21.00            0.00     0.00     0.00
    Roof (T.E17.E16)                 180.0      0.0           111.80   111.80    24.00            0.00     0.00     3.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Plnm (T.N18)                        WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    North Perim Plnm (T.N18)          IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

  111.80   111.80     9.00        180.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            2            4              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (T.N13.I34)                 1452.00             Ceilg Construction                  0.381
    NW Wall (T.E17.I43)                   63.64             IWall Construction                  2.700
    SW Wall (T.N18.I45)                   63.64             IWall Construction                  2.700
    South Wall (T.N18.I46)               245.40             IWall Construction                  2.700

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (T.N13.I34)               DELAYED STANDARD      North Perim Spc (T.N13)         
    NW Wall (T.E17.I43)               QUICK   AIR           East Perim Plnm (T.E17)         
    SW Wall (T.N18.I45)               QUICK   AIR           West Perim Plnm (T.W19)         
    South Wall (T.N18.I46)            QUICK   AIR           Core Plnm (T.C20)               simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               North Perim Plnm (T.N18)                        WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    North Wall (T.N18.E17)               1.0       335.40       EWall Construction                0.080       DELAYED 
    Roof (T.N18.E18)                     1.0      1452.00       Roof Construction                 0.043       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    North Wall (T.N18.E17)          -180.0     90.0           111.80   111.80    21.00            0.00     0.00     0.00
    Roof (T.N18.E18)                 180.0      0.0             0.00   111.80    24.00            0.00     0.00     3.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Plnm (T.W19)                         WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    West Perim Plnm (T.W19)           IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

    0.00   111.80     9.00         90.00                 1.0                3.00             1452.00             4356.00


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            2            4              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.009                0.18


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (T.W14.I37)                 1452.00             Ceilg Construction                  0.381
    NW Wall (T.S16.I42)                   63.64             IWall Construction                  2.700
    SW Wall (T.N18.I45)                   63.64             IWall Construction                  2.700
    East Wall (T.W19.I47)                245.40             IWall Construction                  2.700

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (T.W14.I37)               DELAYED STANDARD      West Perim Spc (T.W14)          
    NW Wall (T.S16.I42)               QUICK   AIR           South Perim Plnm (T.S16)        
    SW Wall (T.N18.I45)               QUICK   AIR           North Perim Plnm (T.N18)        
    East Wall (T.W19.I47)             QUICK   AIR           Core Plnm (T.C20)               simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               West Perim Plnm (T.W19)                         WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    West Wall (T.W19.E19)                1.0       335.40       EWall Construction                0.080       DELAYED 
    Roof (T.W19.E20)                     1.0      1452.00       Roof Construction                 0.043       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    West Wall (T.W19.E19)           -180.0     90.0             0.00   111.80    21.00            0.00     0.00     0.00
    Roof (T.W19.E20)                 180.0      0.0            -0.00     0.00    24.00            0.00     0.00     3.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Plnm (T.C20)                               WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


DATA FOR SPACE    Core Plnm (T.C20)                 IN FLOOR    Top Flr                         


LOCATION OF ORIGIN IN
BUILDING COORDINATES               SPACE
                                 AZIMUTH         SPACE*FLOOR              HEIGHT                AREA              VOLUME
 XB (FT)  YB (FT)  ZB (FT)         (DEG)          MULTIPLIER                (FT)             (SQFT )             (CUFT )

   15.00    15.00     9.00          0.00                 1.0                3.00             6691.24            20073.72


      TOTAL    NUMBER OF    NUMBER OF      NUMBER OF
     NUMBER     EXTERIOR     INTERIOR    UNDERGROUND
OF SURFACES     SURFACES     SURFACES       SURFACES          DAYLIGHTING    SUNSPACE

          6            1            5              0                   NO         NO  


NUMBER OF SUBSURFACES

         EXTERIOR           INTERIOR
TOTAL    WINDOWS    DOORS    WINDOWS

    0          0        0          0


                             CALCULATION
FLOOR WEIGHT                 TEMPERATURE
 (LB/SQFT  )                     (F    )

         0.0                        70.0


INFILTRATION

                                      INFILTRATION
                                      CALCULATION                    FLOW RATE         AIR CHANGES
    SCHEDULE                          METHOD                        (CFM/SQFT)            PER HOUR

    Sys1 (PSZ) Inf Sch                AIR-CHANGE                         0.001                0.02


INTERIOR SURFACES (U-VALUE INCLUDES BOTH AIR FILMS)

                                           AREA                                               U-VALUE
    SURFACE                             (SQFT )             CONSTRUCTION              (BTU/HR-SQFT-F)

    Ceiling (T.C15.I39)                 6691.24             Ceilg Construction                  0.381
    North Wall (T.S16.I41)               245.40             IWall Construction                  2.700
    West Wall (T.E17.I44)                245.40             IWall Construction                  2.700
    South Wall (T.N18.I46)               245.40             IWall Construction                  2.700
    East Wall (T.W19.I47)                245.40             IWall Construction                  2.700

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    Ceiling (T.C15.I39)               DELAYED STANDARD      Core Spc (T.C15)                
    North Wall (T.S16.I41)            QUICK   AIR           South Perim Plnm (T.S16)        
    West Wall (T.E17.I44)             QUICK   AIR           East Perim Plnm (T.E17)         simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-C Details of Space               Core Plnm (T.C20)                               WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------

    SURFACE                           SURFACE-TYPE          ADJACENT SPACE

    South Wall (T.N18.I46)            QUICK   AIR           North Perim Plnm (T.N18)        
    East Wall (T.W19.I47)             QUICK   AIR           West Perim Plnm (T.W19)         


EXTERIOR SURFACES (U-VALUE EXCLUDES OUTSIDE AIR FILM)

                                                     AREA                                       U-VALUE       SURFACE
    SURFACE                       MULTIPLIER      (SQFT )       CONSTRUCTION            (BTU/HR-SQFT-F)       TYPE

    Roof (T.C20.E21)                     1.0      6691.24       Roof Construction                 0.043       DELAYED 


                                                             LOCATION OF ORIGIN IN              LOCATION OF ORIGIN IN
                                                             BUILDING COORDINATES               SPACE COORDINATES
                                   AZIMUTH     TILT
    SURFACE                          (DEG)    (DEG)          XB (FT)  YB (FT)  ZB (FT)          X (FT)   Y (FT)   Z (FT)

    Roof (T.C20.E21)                 180.0      0.0            96.80    15.00    24.00            0.00     0.00     3.00simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-D Details of Exterior Surfaces                                                   WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


NUMBER OF EXTERIOR SURFACES  21
(U-VALUE INCLUDES OUTSIDE FILM; WINDOW INCLUDES FRAME AND CURB, IF DEFINED)


                                   - - - W I N D O W S - - -    - - - - W A L L - - - -   -W A L L + W I N D O W S-  
SURFACE                                U-VALUE          AREA       U-VALUE          AREA       U-VALUE        AREA    AZIMUTH
                                   (BTU/HR-SQFT-F)     (SQFT)  (BTU/HR-SQFT-F)    (SQFT)  (BTU/HR-SQFT-F)     (SQFT)


North Wall (G.N3.E3)                      0.561        529.15        0.078        477.05      0.332          1006.20  NORTH     
  in space: North Perim Spc (G.N3)          
North Wall (G.N8.E7)                      0.000          0.00        0.078        335.40      0.078           335.40  NORTH     
  in space: North Perim Plnm (G.N8)         
North Wall (T.N13.E11)                    0.514        536.64        0.078        469.56      0.310          1006.20  NORTH     
  in space: North Perim Spc (T.N13)         
North Wall (T.N18.E17)                    0.000          0.00        0.078        335.40      0.078           335.40  NORTH     
  in space: North Perim Plnm (T.N18)        
East Wall (T.E12.E10)                     0.578        536.64        0.078        469.56      0.345          1006.20  EAST      
  in space: East Perim Spc (T.E12)          
East Wall (G.E7.E6)                       0.000          0.00        0.078        335.40      0.078           335.40  EAST      
  in space: East Perim Plnm (G.E7)          
East Wall (T.E17.E15)                     0.000          0.00        0.078        335.40      0.078           335.40  EAST      
  in space: East Perim Plnm (T.E17)         
East Wall (G.E2.E2)                       0.620        529.15        0.078        477.05      0.363          1006.20  EAST      
  in space: East Perim Spc (G.E2)           
South Wall (G.S6.E5)                      0.000          0.00        0.078        335.40      0.078           335.40  SOUTH     
  in space: South Perim Plnm (G.S6)         
South Wall (T.S16.E13)                    0.000          0.00        0.078        335.40      0.078           335.40  SOUTH     
  in space: South Perim Plnm (T.S16)        
South Wall (T.S11.E9)                     0.578        536.64        0.078        469.56      0.345          1006.20  SOUTH     
  in space: South Perim Spc (T.S11)         
South Wall (G.S1.E1)                      0.620        529.15        0.078        477.05      0.363          1006.20  SOUTH     
  in space: South Perim Spc (G.S1)          
West Wall (G.W9.E8)                       0.000          0.00        0.078        335.40      0.078           335.40  WEST      
  in space: West Perim Plnm (G.W9)          
West Wall (G.W4.E4)                       0.620        529.15        0.078        477.05      0.363          1006.20  WEST      
  in space: West Perim Spc (G.W4)           
West Wall (T.W14.E12)                     0.578        536.64        0.078        469.56      0.345          1006.20  WEST      
  in space: West Perim Spc (T.W14)          
West Wall (T.W19.E19)                     0.000          0.00        0.078        335.40      0.078           335.40  WEST      
  in space: West Perim Plnm (T.W19)         
Roof (T.S16.E14)                          0.000          0.00        0.042       1452.00      0.042          1452.00  ROOF      
  in space: South Perim Plnm (T.S16)        
Roof (T.N18.E18)                          0.000          0.00        0.042       1452.00      0.042          1452.00  ROOF      
  in space: North Perim Plnm (T.N18)        
Roof (T.E17.E16)                          0.000          0.00        0.042       1452.00      0.042          1452.00  ROOF      
  in space: East Perim Plnm (T.E17)         
Roof (T.W19.E20)                          0.000          0.00        0.042       1452.00      0.042          1452.00  ROOF      
  in space: West Perim Plnm (T.W19)         
Roof (T.C20.E21)                          0.000          0.00        0.042       6691.24      0.042          6691.24  ROOF      
  in space: Core Plnm (T.C20)               
Flr (G.S1.U1)                             0.000          0.00        0.085       1452.00      0.085          1452.00  UNDERGRND 
  in space: South Perim Spc (G.S1)          
Flr (G.E2.U2)                             0.000          0.00        0.085       1452.00      0.085          1452.00  UNDERGRND 
  in space: East Perim Spc (G.E2)           
Flr (G.N3.U3)                             0.000          0.00        0.085       1452.00      0.085          1452.00  UNDERGRND 
  in space: North Perim Spc (G.N3)          
Flr (G.W4.U4)                             0.000          0.00        0.085       1452.00      0.085          1452.00  UNDERGRND 
  in space: West Perim Spc (G.W4)           simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-D Details of Exterior Surfaces                                                   WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                   - - - W I N D O W S - - -    - - - - W A L L - - - -   -W A L L + W I N D O W S-  
SURFACE                                U-VALUE          AREA       U-VALUE          AREA       U-VALUE        AREA    AZIMUTH
                                   (BTU/HR-SQFT-F)     (SQFT)  (BTU/HR-SQFT-F)    (SQFT)  (BTU/HR-SQFT-F)     (SQFT)


Flr (G.C5.U5)                             0.000          0.00        0.010       6691.24      0.010          6691.24  UNDERGRND 
  in space: Core Spc (G.C5)                 simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-D Details of Exterior Surfaces                                                   WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                        AVERAGE             AVERAGE         AVERAGE U-VALUE         WINDOW         WALL           WINDOW+WALL
                    U-VALUE/WINDOWS      U-VALUE/WALLS       WALLS+WINDOWS          AREA           AREA             AREA
                    (BTU/HR-SQFT-F)     (BTU/HR-SQFT-F)     (BTU/HR-SQFT-F)         (SQFT)         (SQFT)           (SQFT)



NORTH                    0.537               0.078               0.260            1065.79        1617.41          2683.20

EAST                     0.599               0.078               0.285            1065.79        1617.41          2683.20

SOUTH                    0.599               0.078               0.285            1065.79        1617.41          2683.20

WEST                     0.599               0.078               0.285            1065.79        1617.41          2683.20

ROOF                     0.000               0.042               0.042               0.00       12499.24         12499.24

ALL WALLS                0.584               0.078               0.279            4263.17        6469.62         10732.80

    WALLS+ROOFS          0.584               0.054               0.151            4263.17       18968.87         23232.04

    UNDERGRND            0.000               0.045               0.045               0.00       12499.24         12499.24

BUILDING                 0.584               0.050               0.114            4263.17       31468.11         35731.28simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-E Details of Underground Surfaces                                                WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


NUMBER OF UNDERGROUND SURFACES   5


    SURFACE                                           AREA     CONSTRUCTION                            U-VALUE
    NAME                          MULTIPLIER       (SQFT )     NAME                            (BTU/HR-SQFT-F)

    Flr (G.S1.U1)                        1.0       1452.00     UFCons (G.S1.U2)                          0.085
    Flr (G.E2.U2)                        1.0       1452.00     UFCons (G.S1.U2)                          0.085
    Flr (G.N3.U3)                        1.0       1452.00     UFCons (G.S1.U2)                          0.085
    Flr (G.W4.U4)                        1.0       1452.00     UFCons (G.S1.U2)                          0.085
    Flr (G.C5.U5)                        1.0       6691.24     UFCons (G.C5.U6)                          0.010simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-F Details of Interior Surfaces                                                   WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


Number of Interior Surfaces  47
(U-VALUE includes both air films)


SURFACE                                AREA      CONSTRUCTION                     SURFACE TYPE                    U-VALUE
NAME                                (SQFT )      NAME                                                     (BTU/HR-SQFT-F)

NE Wall (G.S1.I1)                    190.92      IWall Construction               QUICK   AIR                       2.700
North Wall (G.S1.I2)                 736.20      IWall Construction               QUICK   AIR                       2.700
NW Wall (G.S1.I3)                    190.92      IWall Construction               QUICK   AIR                       2.700
Ceiling (G.S1.I4)                   1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
NW Wall (G.E2.I5)                    190.92      IWall Construction               QUICK   AIR                       2.700
West Wall (G.E2.I6)                  736.20      IWall Construction               QUICK   AIR                       2.700
Ceiling (G.E2.I7)                   1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
SW Wall (G.N3.I8)                    190.92      IWall Construction               QUICK   AIR                       2.700
South Wall (G.N3.I9)                 736.20      IWall Construction               QUICK   AIR                       2.700
Ceiling (G.N3.I10)                  1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
East Wall (G.W4.I11)                 736.20      IWall Construction               QUICK   AIR                       2.700
Ceiling (G.W4.I12)                  1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
Ceiling (G.C5.I13)                  6691.24      Ceilg Construction               DELAYED STANDARD                  0.514
NE Wall (G.S6.I14)                    63.64      IWall Construction               QUICK   AIR                       2.700
North Wall (G.S6.I15)                245.40      IWall Construction               QUICK   AIR                       2.700
NW Wall (G.S6.I16)                    63.64      IWall Construction               QUICK   AIR                       2.700
NW Wall (G.E7.I17)                    63.64      IWall Construction               QUICK   AIR                       2.700
West Wall (G.E7.I18)                 245.40      IWall Construction               QUICK   AIR                       2.700
SW Wall (G.N8.I19)                    63.64      IWall Construction               QUICK   AIR                       2.700
South Wall (G.N8.I20)                245.40      IWall Construction               QUICK   AIR                       2.700
East Wall (G.W9.I21)                 245.40      IWall Construction               QUICK   AIR                       2.700
Flr (T.S11.I22)                     1452.00      IFlr Construction                DELAYED STANDARD                  0.813
NE Wall (T.S11.I23)                  190.92      IWall Construction               QUICK   AIR                       2.700
North Wall (T.S11.I24)               736.20      IWall Construction               QUICK   AIR                       2.700
NW Wall (T.S11.I25)                  190.92      IWall Construction               QUICK   AIR                       2.700
Ceiling (T.S11.I26)                 1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
Flr (T.E12.I27)                     1452.00      IFlr Construction                DELAYED STANDARD                  0.813
NW Wall (T.E12.I28)                  190.92      IWall Construction               QUICK   AIR                       2.700
West Wall (T.E12.I29)                736.20      IWall Construction               QUICK   AIR                       2.700
Ceiling (T.E12.I30)                 1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
Flr (T.N13.I31)                     1452.00      IFlr Construction                DELAYED STANDARD                  0.813
SW Wall (T.N13.I32)                  190.92      IWall Construction               QUICK   AIR                       2.700
South Wall (T.N13.I33)               736.20      IWall Construction               QUICK   AIR                       2.700
Ceiling (T.N13.I34)                 1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
Flr (T.W14.I35)                     1452.00      IFlr Construction                DELAYED STANDARD                  0.813
East Wall (T.W14.I36)                736.20      IWall Construction               QUICK   AIR                       2.700
Ceiling (T.W14.I37)                 1452.00      Ceilg Construction               DELAYED STANDARD                  0.514
Flr (T.C15.I38)                     6691.24      IFlr Construction                DELAYED STANDARD                  0.813
Ceiling (T.C15.I39)                 6691.24      Ceilg Construction               DELAYED STANDARD                  0.514
NE Wall (T.S16.I40)                   63.64      IWall Construction               QUICK   AIR                       2.700
North Wall (T.S16.I41)               245.40      IWall Construction               QUICK   AIR                       2.700
NW Wall (T.S16.I42)                   63.64      IWall Construction               QUICK   AIR                       2.700
NW Wall (T.E17.I43)                   63.64      IWall Construction               QUICK   AIR                       2.700
West Wall (T.E17.I44)                245.40      IWall Construction               QUICK   AIR                       2.700
SW Wall (T.N18.I45)                   63.64      IWall Construction               QUICK   AIR                       2.700
South Wall (T.N18.I46)               245.40      IWall Construction               QUICK   AIR                       2.700
East Wall (T.W19.I47)                245.40      IWall Construction               QUICK   AIR                       2.700simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-F Details of Interior Surfaces                                                   WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


                                                  ADJACENT SPACES
SURFACE
NAME                                SPACE-1                             SPACE-2

NE Wall (G.S1.I1)                   South Perim Spc (G.S1)              East Perim Spc (G.E2)           
North Wall (G.S1.I2)                South Perim Spc (G.S1)              Core Spc (G.C5)                 
NW Wall (G.S1.I3)                   South Perim Spc (G.S1)              West Perim Spc (G.W4)           
Ceiling (G.S1.I4)                   South Perim Spc (G.S1)              South Perim Plnm (G.S6)         
NW Wall (G.E2.I5)                   East Perim Spc (G.E2)               North Perim Spc (G.N3)          
West Wall (G.E2.I6)                 East Perim Spc (G.E2)               Core Spc (G.C5)                 
Ceiling (G.E2.I7)                   East Perim Spc (G.E2)               East Perim Plnm (G.E7)          
SW Wall (G.N3.I8)                   North Perim Spc (G.N3)              West Perim Spc (G.W4)           
South Wall (G.N3.I9)                North Perim Spc (G.N3)              Core Spc (G.C5)                 
Ceiling (G.N3.I10)                  North Perim Spc (G.N3)              North Perim Plnm (G.N8)         
East Wall (G.W4.I11)                West Perim Spc (G.W4)               Core Spc (G.C5)                 
Ceiling (G.W4.I12)                  West Perim Spc (G.W4)               West Perim Plnm (G.W9)          
Ceiling (G.C5.I13)                  Core Spc (G.C5)                     Core Plnm (G.C10)               
NE Wall (G.S6.I14)                  South Perim Plnm (G.S6)             East Perim Plnm (G.E7)          
North Wall (G.S6.I15)               South Perim Plnm (G.S6)             Core Plnm (G.C10)               
NW Wall (G.S6.I16)                  South Perim Plnm (G.S6)             West Perim Plnm (G.W9)          
NW Wall (G.E7.I17)                  East Perim Plnm (G.E7)              North Perim Plnm (G.N8)         
West Wall (G.E7.I18)                East Perim Plnm (G.E7)              Core Plnm (G.C10)               
SW Wall (G.N8.I19)                  North Perim Plnm (G.N8)             West Perim Plnm (G.W9)          
South Wall (G.N8.I20)               North Perim Plnm (G.N8)             Core Plnm (G.C10)               
East Wall (G.W9.I21)                West Perim Plnm (G.W9)              Core Plnm (G.C10)               
Flr (T.S11.I22)                     South Perim Spc (T.S11)             South Perim Plnm (G.S6)         
NE Wall (T.S11.I23)                 South Perim Spc (T.S11)             East Perim Spc (T.E12)          
North Wall (T.S11.I24)              South Perim Spc (T.S11)             Core Spc (T.C15)                
NW Wall (T.S11.I25)                 South Perim Spc (T.S11)             West Perim Spc (T.W14)          
Ceiling (T.S11.I26)                 South Perim Spc (T.S11)             South Perim Plnm (T.S16)        
Flr (T.E12.I27)                     East Perim Spc (T.E12)              East Perim Plnm (G.E7)          
NW Wall (T.E12.I28)                 East Perim Spc (T.E12)              North Perim Spc (T.N13)         
West Wall (T.E12.I29)               East Perim Spc (T.E12)              Core Spc (T.C15)                
Ceiling (T.E12.I30)                 East Perim Spc (T.E12)              East Perim Plnm (T.E17)         
Flr (T.N13.I31)                     North Perim Spc (T.N13)             North Perim Plnm (G.N8)         
SW Wall (T.N13.I32)                 North Perim Spc (T.N13)             West Perim Spc (T.W14)          
South Wall (T.N13.I33)              North Perim Spc (T.N13)             Core Spc (T.C15)                
Ceiling (T.N13.I34)                 North Perim Spc (T.N13)             North Perim Plnm (T.N18)        
Flr (T.W14.I35)                     West Perim Spc (T.W14)              West Perim Plnm (G.W9)          
East Wall (T.W14.I36)               West Perim Spc (T.W14)              Core Spc (T.C15)                
Ceiling (T.W14.I37)                 West Perim Spc (T.W14)              West Perim Plnm (T.W19)         
Flr (T.C15.I38)                     Core Spc (T.C15)                    Core Plnm (G.C10)               
Ceiling (T.C15.I39)                 Core Spc (T.C15)                    Core Plnm (T.C20)               
NE Wall (T.S16.I40)                 South Perim Plnm (T.S16)            East Perim Plnm (T.E17)         
North Wall (T.S16.I41)              South Perim Plnm (T.S16)            Core Plnm (T.C20)               
NW Wall (T.S16.I42)                 South Perim Plnm (T.S16)            West Perim Plnm (T.W19)         
NW Wall (T.E17.I43)                 East Perim Plnm (T.E17)             North Perim Plnm (T.N18)        
West Wall (T.E17.I44)               East Perim Plnm (T.E17)             Core Plnm (T.C20)               
SW Wall (T.N18.I45)                 North Perim Plnm (T.N18)            West Perim Plnm (T.W19)         
South Wall (T.N18.I46)              North Perim Plnm (T.N18)            Core Plnm (T.C20)               
East Wall (T.W19.I47)               West Perim Plnm (T.W19)             Core Plnm (T.C20)               simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-G Details of Schedules                                                           WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


NUMBER OF SCHEDULES  17



    Schedule: GndCor Occ Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.00 0.00 0.00 0.00 0.00 0.00 0.00



    Schedule: GndCor Ltg Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.46 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.46 0.02 0.02 0.02 0.02 0.02 0.02



    Schedule: GndCor Eqp Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-G Details of Schedules                                                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.13 0.13 0.13 0.13 0.13 0.13 0.13



    Schedule: GndCor Sys1 Cool Sch              Type of Schedule: TEMPERATURE 


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           82.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0 76.0 76.0 76.0 76.0 76.0 76.0 76.0 76.0 76.0 82.0 82.0 82.0 82.0 82.0 82.0 82.0



    Schedule: GndCor Sys1 Heat Sch              Type of Schedule: TEMPERATURE 


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           64.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0 70.0 70.0 70.0 70.0 70.0 70.0 70.0 70.0 70.0 64.0 64.0 64.0 64.0 64.0 64.0 64.0



    Schedule: GndCor Sys1 Infil Sch             Type of Schedule: MULTIPLIER  simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-G Details of Schedules                                                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.25 1.25 0.50 0.50 0.50 0.50 0.50 0.50 0.50 1.25 1.25 1.00 1.00 1.00 1.00 1.00 1.00



    Schedule: GndPrm Ltg Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.46 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.46 0.02 0.02 0.02 0.02 0.02 0.02



    Schedule: GndPrm Eqp Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-G Details of Schedules                                                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.16 0.16 0.16 0.16 0.16 0.16 0.16



    Schedule: TopCor Ltg Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.46 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.46 0.02 0.02 0.02 0.02 0.02 0.02



    Schedule: TopCor Eqp Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.12 0.12 0.12 0.12 0.12 0.12 0.12



    Schedule: TopPrm Ltg Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-G Details of Schedules                                                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.45 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.45 0.00 0.00 0.00 0.00 0.00 0.00



    Schedule: TopPrm Eqp Sch                    Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.20 0.20 0.20 0.20 0.20 0.20 0.20



    Schedule: Sys1 (PSZ) Fan Sch                Type of Schedule: ON/OFF/FLAG 


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

             0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.   0.


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

             0.   0.   0.   0.   0.   0.   0.   1.   1.   1.   1.   1.   1.   1.   1.   1.   1.   1.   0.   0.   0.   0.   0.   0.



    Schedule: Sys1 (PSZ) Inf Sch                Type of Schedule: MULTIPLIER  simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-G Details of Schedules                                                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


        THROUGH 31 12


            FOR DAYS  SUN SAT HOL                    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00


            FOR DAYS  MON TUE WED THU FRI HDD CDD    

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 1.00 1.00 1.00 1.00 1.00 1.00



    Schedule: Dirt Depre Windows                Type of Schedule: FRACTION    


        THROUGH 31 12


            FOR DAYS  SUN MON TUE WED THU FRI SAT HOL

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

           1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00



    Schedule: SCE GS-2 Summer-Only Schedule     Type of Schedule: FLAG        


        THROUGH  3  6


            FOR DAYS  SUN MON TUE WED THU FRI SAT HOL

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

            0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0


        THROUGH 30  9


            FOR DAYS  SUN MON TUE WED THU FRI SAT HOL

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

            1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0


        THROUGH 31 12simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-G Details of Schedules                                                           WEATHER FILE- CHICAGO, IL         
--------------------------------------------------------------------------------------------------------------(CONTINUED)--------


            FOR DAYS  SUN MON TUE WED THU FRI SAT HOL

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

            0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0



    Schedule: SoCalGas GN-10 Sum/Win Schedule   Type of Schedule: FLAG        


        THROUGH 31  3


            FOR DAYS  SUN MON TUE WED THU FRI SAT HOL

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

            1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0


        THROUGH 30 11


            FOR DAYS  SUN MON TUE WED THU FRI SAT HOL

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

            2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0  2.0


        THROUGH 31 12


            FOR DAYS  SUN MON TUE WED THU FRI SAT HOL

        HOUR  1    2    3    4    5    6    7    8    9   10   11   12   13   14   15   16   17   18   19   20   21   22   23   24

            1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0  1.0simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-H Details of Windows                                                             WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


NUMBER OF WINDOWS  16

(Note: u-values include outside air film)

                                                                        LOCATION OF ORIGIN
                                                  GLASS   GLASS  GLASS          IN SURFACE    FRAME    CURB   FRAME   CURB
WINDOW                                             AREA  HEIGHT  WIDTH         COORDINATES         AREA         U-VALUE
NAME                            MULTIPLIER      (SQFT )    (FT)   (FT)     X (FT)   Y (FT)       (SQFT )    (BTU/HR-SQFT-F)

South Win (G.S1.E1.W1)                 1.0       232.38    5.00  46.45       4.61     3.11    11.19    0.00   1.519   0.000
South Win (G.S1.E1.W2)                 1.0       232.38    5.00  46.45      60.75     3.11    11.19    0.00   1.519   0.000
South Door (G.S1.E1.D1)                1.0        35.75    6.50   5.50      53.15     0.25     6.25    0.00   1.604   0.000
East Win (G.E2.E2.W1)                  1.0       232.38    5.00  46.45       4.61     3.11    11.19    0.00   1.519   0.000
East Win (G.E2.E2.W2)                  1.0       232.38    5.00  46.45      60.75     3.11    11.19    0.00   1.519   0.000
East Door (G.E2.E2.D1)                 1.0        35.75    6.50   5.50      53.15     0.25     6.25    0.00   1.604   0.000
North Win (G.N3.E3.W1)                 1.0       232.38    5.00  46.45       4.61     3.11    11.19    0.00   1.519   0.000
North Win (G.N3.E3.W2)                 1.0       232.38    5.00  46.45      60.75     3.11    11.19    0.00   1.519   0.000
North Door (G.N3.E3.D1)                1.0        35.75    6.50   5.50      53.15     0.25     6.25    0.00   1.604   0.000
West Win (G.W4.E4.W1)                  1.0       232.38    5.00  46.45       4.61     3.11    11.19    0.00   1.519   0.000
West Win (G.W4.E4.W2)                  1.0       232.38    5.00  46.45      60.75     3.11    11.19    0.00   1.519   0.000
West Door (G.W4.E4.D1)                 1.0        35.75    6.50   5.50      53.15     0.25     6.25    0.00   1.604   0.000
South Win (T.S11.E9.W1)                1.0       513.28    5.00 102.59       4.61     3.11    23.36    0.00   1.519   0.000
East Win (T.E12.E10.W1)                1.0       513.28    5.00 102.59       4.61     3.11    23.36    0.00   1.519   0.000
North Win (T.N13.E11.W1)               1.0       513.28    5.00 102.59       4.61     3.11    23.36    0.00   1.519   0.000
West Win (T.W14.E12.W1)                1.0       513.28    5.00 102.59       4.61     3.11    23.36    0.00   1.519   0.000


                                                 GLASS     NUMBER          CENTER-OF-       GLASS     GLASS   SURFACE TO
WINDOW                             SETBACK     SHADING         OF       GLASS U-VALUE     VISIBLE     SOLAR   ROUGH OPEN
NAME                                  (FT)       COEFF      PANES     (BTU/HR-SQFT-F)       TRANS     TRANS   AREA RATIO

South Win (G.S1.E1.W1)                0.00        0.57          2               0.536       0.473     0.375     1.000
South Win (G.S1.E1.W2)                0.00        0.57          2               0.536       0.473     0.375     1.000
South Door (G.S1.E1.D1)               0.00        0.95          1               0.983       0.881     0.775     1.000
East Win (G.E2.E2.W1)                 0.00        0.57          2               0.536       0.473     0.375     1.000
East Win (G.E2.E2.W2)                 0.00        0.57          2               0.536       0.473     0.375     1.000
East Door (G.E2.E2.D1)                0.00        0.95          1               0.983       0.881     0.775     1.000
North Win (G.N3.E3.W1)                0.00        0.81          2               0.468       0.781     0.604     1.000
North Win (G.N3.E3.W2)                0.00        0.81          2               0.468       0.781     0.604     1.000
North Door (G.N3.E3.D1)               0.00        0.95          1               0.983       0.881     0.775     1.000
West Win (G.W4.E4.W1)                 0.00        0.57          2               0.536       0.473     0.375     1.000
West Win (G.W4.E4.W2)                 0.00        0.57          2               0.536       0.473     0.375     1.000
West Door (G.W4.E4.D1)                0.00        0.95          1               0.983       0.881     0.775     1.000
South Win (T.S11.E9.W1)               0.00        0.57          2               0.536       0.473     0.375     1.000
East Win (T.E12.E10.W1)               0.00        0.57          2               0.536       0.473     0.375     1.000
North Win (T.N13.E11.W1)              0.00        0.81          2               0.468       0.781     0.604     1.000
West Win (T.W14.E12.W1)               0.00        0.57          2               0.536       0.473     0.375     1.000simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-I Details of Constructions                                                       WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


NUMBER OF CONSTRUCTIONS   8          DELAYED   7     QUICK   1


                                  U-VALUE                  SURFACE               NUMBER OF
    CONSTRUCTION                                SURFACE  ROUGHNESS    SURFACE     RESPONSE
    NAME                  (BTU/HR-SQFT-F)   ABSORPTANCE      INDEX    TYPE         FACTORS

EWall Construction                  0.080          0.60          4    DELAYED            9
Roof Construction                   0.043          0.60          1    DELAYED            6
Ceilg Construction                  0.514          0.70          3    DELAYED            3
IWall Construction                  2.700          0.70          3    QUICK              0
IFlr Construction                   0.813          0.70          3    DELAYED            5
IFlSP Construction                  0.813          0.70          3    DELAYED            5
UFCons (G.S1.U2)                    0.085          0.70          3    DELAYED           40
UFCons (G.C5.U6)                    0.010          0.70          3    DELAYED           43simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LV-J Details of Building Shades                                                     WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


NUMBER OF BUILDING SHADES   0          RECTANGULAR   0     OTHER   0simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-A Space Peak Loads Summary                                         DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------


                                  MULTIPLIER   COOLING LOAD        TIME OF   DRY-  WET-    HEATING LOAD        TIME OF   DRY-  WET-
SPACE NAME                      SPACE  FLOOR      (KBTU/HR)           PEAK   BULB  BULB       (KBTU/HR)           PEAK   BULB  BULB

South Perim Spc (G.S1)             1.     1.         60.129   NOV 17  1 PM   90.F  66.F         -11.519   DEC 21  7 AM   37.F  31.F
East Perim Spc (G.E2)              1.     1.         49.188   JUL 25 10 AM   83.F  64.F         -11.625   DEC 21  7 AM   37.F  31.F
North Perim Spc (G.N3)             1.     1.         23.907   JUL 21  5 PM   91.F  67.F         -11.168   DEC 21  7 AM   37.F  31.F
West Perim Spc (G.W4)              1.     1.         50.684   AUG 30  5 PM   91.F  67.F         -11.970   DEC 21  7 AM   37.F  31.F
Core Spc (G.C5)                    1.     1.         45.761   JUL 21  5 PM   91.F  67.F           0.000                   0.F   0.F
South Perim Plnm (G.S6)            1.     1.          1.757   NOV 17  2 PM   91.F  67.F          -1.323   DEC 21  7 AM   37.F  31.F
East Perim Plnm (G.E7)             1.     1.          1.377   JUL 21 11 AM   85.F  65.F          -1.325   DEC 21  7 AM   37.F  31.F
North Perim Plnm (G.N8)            1.     1.          0.899   JUL 21  8 PM   88.F  66.F          -1.324   DEC 21  7 AM   37.F  31.F
West Perim Plnm (G.W9)             1.     1.          1.694   JUL 21  7 PM   89.F  66.F          -1.324   DEC 21  7 AM   37.F  31.F
Core Plnm (G.C10)                  1.     1.          0.135   NOV  2  7 PM   89.F  66.F          -0.232   DEC 21 12 MDNT 37.F  31.F
South Perim Spc (T.S11)            1.     1.         63.795   NOV 17  1 PM   90.F  66.F          -9.131   DEC 21  7 AM   37.F  31.F
East Perim Spc (T.E12)             1.     1.         50.974   JUL 21 10 AM   83.F  64.F          -9.186   DEC 21  7 AM   37.F  31.F
North Perim Spc (T.N13)            1.     1.         27.782   JUL 21  5 PM   91.F  67.F          -8.643   DEC 21  7 AM   37.F  31.F
West Perim Spc (T.W14)             1.     1.         53.274   SEP  4  5 PM   91.F  67.F          -9.493   DEC 21  7 AM   37.F  31.F
Core Spc (T.C15)                   1.     1.         54.236   NOV  2  5 PM   91.F  67.F           0.000                   0.F   0.F
South Perim Plnm (T.S16)           1.     1.          4.798   AUG  6  4 PM   91.F  67.F          -3.411   DEC 21  7 AM   37.F  31.F
East Perim Plnm (T.E17)            1.     1.          4.351   JUL 21  4 PM   91.F  67.F          -3.411   DEC 21  7 AM   37.F  31.F
North Perim Plnm (T.N18)           1.     1.          4.259   JUL 21  5 PM   91.F  67.F          -3.409   DEC 21  7 AM   37.F  31.F
West Perim Plnm (T.W19)            1.     1.          5.083   JUL 21  6 PM   90.F  67.F          -3.409   DEC 21  7 AM   37.F  31.F
Core Plnm (T.C20)                  1.     1.         15.989   JUL 21  5 PM   91.F  67.F          -9.954   DEC 21  7 AM   37.F  31.F
                                                  ---------                                   ---------
SUM                                                 520.074                                    -111.857


BUILDING PEAK                                       384.835   SEP 21  5 PM   91.F  67.F         -82.735   DEC 21  7 AM   37.F  31.Fsimple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Spc (G.S1)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Spc (G.S1)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    NOV 17  1PM                                DEC 21  7AM  

    DRY-BULB TEMP                      90 F             32 C                     37 F              3 C
    WET-BULB TEMP                      66 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          148 BTU/H.SQFT   466 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           2.288     0.671     0.000   0.000                       -1.165    -0.341
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    21.405     6.272     0.000   0.000                       -8.666    -2.539
     WINDOW GLASS SOLAR       26.724     7.830     0.000   0.000                        0.406     0.119
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -1.119    -0.328     0.000   0.000                       -2.448    -0.717
     OCCUPANTS TO SPACE        1.154     0.338     1.380   0.404                        0.105     0.031
     LIGHT     TO SPACE        4.171     1.222     0.000   0.000                        0.498     0.146
     EQUIPMENT TO SPACE        5.106     1.496     0.000   0.000                        1.080     0.316
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.400     0.117     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    60.129    17.618     1.380   0.404                      -11.519    -3.375
     TOTAL / AREA              0.041     0.131     0.001   0.003                       -0.008    -0.025

     TOTAL LOAD               61.509 KBTU/H       18.022  KW                -11.519 KBTU/H       -3.375  KW 
     TOTAL LOAD / AREA        42.36  BTU/H.SQFT  133.602  W/M2                7.933 BTU/H.SQFT   25.019  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Spc (G.E2)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Spc (G.E2)           
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 25 10AM                                DEC 21  7AM  

    DRY-BULB TEMP                      83 F             28 C                     37 F              3 C
    WET-BULB TEMP                      64 F             18 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          197 BTU/H.SQFT   622 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.767     0.518     0.000   0.000                       -1.168    -0.342
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    17.401     5.099     0.000   0.000                       -8.684    -2.545
     WINDOW GLASS SOLAR       20.820     6.100     0.000   0.000                        0.320     0.094
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -1.119    -0.328     0.000   0.000                       -2.448    -0.717
     OCCUPANTS TO SPACE        1.079     0.316     1.380   0.404                        0.105     0.031
     LIGHT     TO SPACE        3.966     1.162     0.000   0.000                        0.498     0.146
     EQUIPMENT TO SPACE        5.012     1.468     0.000   0.000                        1.080     0.316
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.261     0.077     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    49.188    14.412     1.380   0.404                      -11.625    -3.406
     TOTAL / AREA              0.034     0.107     0.001   0.003                       -0.008    -0.025

     TOTAL LOAD               50.568 KBTU/H       14.817  KW                -11.625 KBTU/H       -3.406  KW 
     TOTAL LOAD / AREA        34.83  BTU/H.SQFT  109.837  W/M2                8.006 BTU/H.SQFT   25.250  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Spc (G.N3)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Spc (G.N3)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  5PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          195 BTU/H.SQFT   615 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.855     0.251     0.000   0.000                       -1.175    -0.344
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     5.674     1.663     0.000   0.000                       -8.379    -2.455
     WINDOW GLASS SOLAR        6.667     1.953     0.000   0.000                        0.484     0.142
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -1.127    -0.330     0.000   0.000                       -2.466    -0.722
     OCCUPANTS TO SPACE        1.221     0.358     1.380   0.404                        0.106     0.031
     LIGHT     TO SPACE        4.378     1.283     0.000   0.000                        0.504     0.148
     EQUIPMENT TO SPACE        5.194     1.522     0.000   0.000                        1.085     0.318
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              1.045     0.306     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    23.907     7.005     1.380   0.404                      -11.168    -3.272
     TOTAL / AREA              0.016     0.052     0.001   0.003                       -0.008    -0.024

     TOTAL LOAD               25.288 KBTU/H        7.409  KW                -11.168 KBTU/H       -3.272  KW 
     TOTAL LOAD / AREA        17.42  BTU/H.SQFT   54.927  W/M2                7.692 BTU/H.SQFT   24.258  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Spc (G.W4)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Spc (G.W4)           
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    AUG 30  5PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          156 BTU/H.SQFT   491 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.781     0.522     0.000   0.000                       -1.167    -0.342
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    18.688     5.476     0.000   0.000                       -9.032    -2.646
     WINDOW GLASS SOLAR       19.550     5.728     0.000   0.000                        0.321     0.094
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -1.119    -0.328     0.000   0.000                       -2.448    -0.717
     OCCUPANTS TO SPACE        1.212     0.355     1.380   0.404                        0.105     0.031
     LIGHT     TO SPACE        4.347     1.274     0.000   0.000                        0.498     0.146
     EQUIPMENT TO SPACE        5.179     1.518     0.000   0.000                        1.080     0.316
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              1.045     0.306     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    50.684    14.851     1.380   0.404                      -11.970    -3.507
     TOTAL / AREA              0.035     0.110     0.001   0.003                       -0.008    -0.026

     TOTAL LOAD               52.065 KBTU/H       15.255  KW                -11.970 KBTU/H       -3.507  KW 
     TOTAL LOAD / AREA        35.86  BTU/H.SQFT  113.088  W/M2                8.244 BTU/H.SQFT   25.999  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Spc (G.C5)                   DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Spc (G.C5)                 
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          60221  CUFT      1705   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  5PM                                             

    DRY-BULB TEMP                      91 F             33 C
    WET-BULB TEMP                      67 F             19 C
    TOT HORIZONTAL SOLAR RAD          195 BTU/H.SQFT   615 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -0.644    -0.189     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        9.974     2.923    10.434   3.057                        0.000     0.000
     LIGHT     TO SPACE       17.573     5.149     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE       18.674     5.472     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.183     0.054     0.000   0.000                        0.000     0.000
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    45.761    13.408    10.434   3.057                        0.000     0.000
     TOTAL / AREA              0.007     0.022     0.002   0.005                        0.000     0.000

     TOTAL LOAD               56.195 KBTU/H       16.465  KW                  0.000 KBTU/H        0.000  KW 
     TOTAL LOAD / AREA         8.40  BTU/H.SQFT   26.487  W/M2                0.000 BTU/H.SQFT    0.000  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Plnm (G.S6)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Plnm (G.S6)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    NOV 17  2PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          123 BTU/H.SQFT   389 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.618     0.474     0.000   0.000                       -0.881    -0.258
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.139     0.041     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     1.757     0.515     0.000   0.000                       -1.323    -0.388
     TOTAL / AREA              0.001     0.004     0.000   0.000                       -0.001    -0.003

     TOTAL LOAD                1.757 KBTU/H        0.515  KW                 -1.323 KBTU/H       -0.388  KW 
     TOTAL LOAD / AREA         1.21  BTU/H.SQFT    3.816  W/M2                0.911 BTU/H.SQFT    2.874  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Plnm (G.E7)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Plnm (G.E7)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21 11AM                                DEC 21  7AM  

    DRY-BULB TEMP                      85 F             29 C                     37 F              3 C
    WET-BULB TEMP                      65 F             18 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          243 BTU/H.SQFT   766 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.277     0.374     0.000   0.000                       -0.882    -0.259
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.101     0.029     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     1.377     0.404     0.000   0.000                       -1.325    -0.388
     TOTAL / AREA              0.001     0.003     0.000   0.000                       -0.001    -0.003

     TOTAL LOAD                1.377 KBTU/H        0.404  KW                 -1.325 KBTU/H       -0.388  KW 
     TOTAL LOAD / AREA         0.95  BTU/H.SQFT    2.991  W/M2                0.912 BTU/H.SQFT    2.878  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Plnm (G.N8)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Plnm (G.N8)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  8PM                                DEC 21  7AM  

    DRY-BULB TEMP                      88 F             31 C                     37 F              3 C
    WET-BULB TEMP                      66 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD           22 BTU/H.SQFT    68 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.658     0.193     0.000   0.000                       -0.882    -0.258
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.241     0.071     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     0.899     0.264     0.000   0.000                       -1.324    -0.388
     TOTAL / AREA              0.001     0.002     0.000   0.000                       -0.001    -0.003

     TOTAL LOAD                0.899 KBTU/H        0.264  KW                 -1.324 KBTU/H       -0.388  KW 
     TOTAL LOAD / AREA         0.62  BTU/H.SQFT    1.954  W/M2                0.912 BTU/H.SQFT    2.877  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Plnm (G.W9)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Plnm (G.W9)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  7PM                                DEC 21  7AM  

    DRY-BULB TEMP                      89 F             32 C                     37 F              3 C
    WET-BULB TEMP                      66 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD           81 BTU/H.SQFT   254 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.436     0.421     0.000   0.000                       -0.882    -0.258
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.258     0.076     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     1.694     0.496     0.000   0.000                       -1.324    -0.388
     TOTAL / AREA              0.001     0.004     0.000   0.000                       -0.001    -0.003

     TOTAL LOAD                1.694 KBTU/H        0.496  KW                 -1.324 KBTU/H       -0.388  KW 
     TOTAL LOAD / AREA         1.17  BTU/H.SQFT    3.680  W/M2                0.912 BTU/H.SQFT    2.876  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Plnm (G.C10)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Plnm (G.C10)               
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          20074  CUFT       568   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    NOV  2  7PM                                DEC 21 12MDNT

    DRY-BULB TEMP                      89 F             32 C                     37 F              3 C
    WET-BULB TEMP                      66 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD            0 BTU/H.SQFT     0 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.135     0.040     0.000   0.000                       -0.232    -0.068
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     0.135     0.040     0.000   0.000                       -0.232    -0.068
     TOTAL / AREA              0.000     0.000     0.000   0.000                       -0.000    -0.000

     TOTAL LOAD                0.135 KBTU/H        0.040  KW                 -0.232 KBTU/H       -0.068  KW 
     TOTAL LOAD / AREA         0.02  BTU/H.SQFT    0.064  W/M2                0.035 BTU/H.SQFT    0.109  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Spc (T.S11)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Spc (T.S11)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    NOV 17  1PM                                DEC 21  7AM  

    DRY-BULB TEMP                      90 F             32 C                     37 F              3 C
    WET-BULB TEMP                      66 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          148 BTU/H.SQFT   466 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           2.277     0.667     0.000   0.000                       -1.183    -0.347
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    22.732     6.660     0.000   0.000                       -8.664    -2.539
     WINDOW GLASS SOLAR       26.777     7.846     0.000   0.000                        0.195     0.057
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        1.082     0.317     1.162   0.340                        0.061     0.018
     LIGHT     TO SPACE        4.461     1.307     0.000   0.000                        0.263     0.077
     EQUIPMENT TO SPACE        6.067     1.778     0.000   0.000                        1.525     0.447
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.400     0.117     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    63.795    18.692     1.162   0.340                       -9.131    -2.675
     TOTAL / AREA              0.044     0.139     0.001   0.003                       -0.006    -0.020

     TOTAL LOAD               64.957 KBTU/H       19.032  KW                 -9.131 KBTU/H       -2.675  KW 
     TOTAL LOAD / AREA        44.74  BTU/H.SQFT  141.090  W/M2                6.289 BTU/H.SQFT   19.833  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Spc (T.E12)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Spc (T.E12)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21 10AM                                DEC 21  7AM  

    DRY-BULB TEMP                      83 F             28 C                     37 F              3 C
    WET-BULB TEMP                      64 F             18 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          200 BTU/H.SQFT   629 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.735     0.508     0.000   0.000                       -1.185    -0.347
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    18.195     5.331     0.000   0.000                       -8.676    -2.542
     WINDOW GLASS SOLAR       19.918     5.836     0.000   0.000                        0.152     0.045
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.957     0.280     1.162   0.340                        0.061     0.018
     LIGHT     TO SPACE        4.033     1.182     0.000   0.000                        0.263     0.077
     EQUIPMENT TO SPACE        5.875     1.721     0.000   0.000                        1.525     0.447
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.261     0.077     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    50.974    14.935     1.162   0.340                       -9.186    -2.692
     TOTAL / AREA              0.035     0.111     0.001   0.003                       -0.006    -0.020

     TOTAL LOAD               52.135 KBTU/H       15.276  KW                 -9.186 KBTU/H       -2.692  KW 
     TOTAL LOAD / AREA        35.91  BTU/H.SQFT  113.241  W/M2                6.327 BTU/H.SQFT   19.953  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Spc (T.N13)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Spc (T.N13)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  5PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          195 BTU/H.SQFT   615 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.870     0.255     0.000   0.000                       -1.193    -0.350
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     5.815     1.704     0.000   0.000                       -8.234    -2.413
     WINDOW GLASS SOLAR        7.770     2.277     0.000   0.000                        0.250     0.073
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        1.191     0.349     1.162   0.340                        0.062     0.018
     LIGHT     TO SPACE        4.849     1.421     0.000   0.000                        0.267     0.078
     EQUIPMENT TO SPACE        6.240     1.828     0.000   0.000                        1.532     0.449
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              1.045     0.306     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    27.782     8.140     1.162   0.340                       -8.643    -2.532
     TOTAL / AREA              0.019     0.060     0.001   0.003                       -0.006    -0.019

     TOTAL LOAD               28.943 KBTU/H        8.480  KW                 -8.643 KBTU/H       -2.532  KW 
     TOTAL LOAD / AREA        19.93  BTU/H.SQFT   62.866  W/M2                5.953 BTU/H.SQFT   18.773  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Spc (T.W14)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Spc (T.W14)          
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME          13068  CUFT       370   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    SEP  4  5PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          149 BTU/H.SQFT   468 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S                  8.5 KTS          4.4 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.776     0.520     0.000   0.000                       -1.183    -0.347
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    19.587     5.739     0.000   0.000                       -8.988    -2.633
     WINDOW GLASS SOLAR       18.654     5.466     0.000   0.000                        0.156     0.046
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        1.181     0.346     1.162   0.340                        0.061     0.018
     LIGHT     TO SPACE        4.810     1.409     0.000   0.000                        0.263     0.077
     EQUIPMENT TO SPACE        6.220     1.822     0.000   0.000                        1.525     0.447
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              1.045     0.306     0.000   0.000                       -1.327    -0.389
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    53.274    15.609     1.162   0.340                       -9.493    -2.781
     TOTAL / AREA              0.037     0.116     0.001   0.003                       -0.007    -0.021

     TOTAL LOAD               54.436 KBTU/H       15.950  KW                 -9.493 KBTU/H       -2.781  KW 
     TOTAL LOAD / AREA        37.49  BTU/H.SQFT  118.237  W/M2                6.538 BTU/H.SQFT   20.620  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Spc (T.C15)                  DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Spc (T.C15)                
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          60221  CUFT      1705   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    NOV  2  5PM                                             

    DRY-BULB TEMP                      91 F             33 C
    WET-BULB TEMP                      67 F             19 C
    TOT HORIZONTAL SOLAR RAD           49 BTU/H.SQFT   155 W/M2
    WINDSPEED AT SPACE                4.3 KTS          2.2 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE       12.202     3.575    11.679   3.422                        0.000     0.000
     LIGHT     TO SPACE       20.003     5.861     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE       21.849     6.402     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.183     0.054     0.000   0.000                        0.000     0.000
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    54.236    15.891    11.679   3.422                        0.000     0.000
     TOTAL / AREA              0.008     0.026     0.002   0.006                        0.000     0.000

     TOTAL LOAD               65.915 KBTU/H       19.313  KW                  0.000 KBTU/H        0.000  KW 
     TOTAL LOAD / AREA         9.85  BTU/H.SQFT   31.068  W/M2                0.000 BTU/H.SQFT    0.000  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     South Perim Plnm (T.S16)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  South Perim Plnm (T.S16)        
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    AUG  6  4PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          230 BTU/H.SQFT   724 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.328     0.389     0.000   0.000                       -0.872    -0.255
     ROOF CONDUCTION           3.329     0.975     0.000   0.000                       -2.097    -0.614
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.141     0.041     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     4.798     1.406     0.000   0.000                       -3.411    -0.999
     TOTAL / AREA              0.003     0.010     0.000   0.000                       -0.002    -0.007

     TOTAL LOAD                4.798 KBTU/H        1.406  KW                 -3.411 KBTU/H       -0.999  KW 
     TOTAL LOAD / AREA         3.30  BTU/H.SQFT   10.422  W/M2                2.349 BTU/H.SQFT    7.408  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     East Perim Plnm (T.E17)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  East Perim Plnm (T.E17)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  4PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          239 BTU/H.SQFT   754 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.789     0.231     0.000   0.000                       -0.872    -0.255
     ROOF CONDUCTION           3.422     1.003     0.000   0.000                       -2.097    -0.614
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.141     0.041     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     4.351     1.275     0.000   0.000                       -3.411    -0.999
     TOTAL / AREA              0.003     0.009     0.000   0.000                       -0.002    -0.007

     TOTAL LOAD                4.351 KBTU/H        1.275  KW                 -3.411 KBTU/H       -0.999  KW 
     TOTAL LOAD / AREA         3.00  BTU/H.SQFT    9.451  W/M2                2.349 BTU/H.SQFT    7.409  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     North Perim Plnm (T.N18)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  North Perim Plnm (T.N18)        
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  5PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          195 BTU/H.SQFT   615 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.676     0.198     0.000   0.000                       -0.870    -0.255
     ROOF CONDUCTION           3.444     1.009     0.000   0.000                       -2.097    -0.614
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.139     0.041     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     4.259     1.248     0.000   0.000                       -3.409    -0.999
     TOTAL / AREA              0.003     0.009     0.000   0.000                       -0.002    -0.007

     TOTAL LOAD                4.259 KBTU/H        1.248  KW                 -3.409 KBTU/H       -0.999  KW 
     TOTAL LOAD / AREA         2.93  BTU/H.SQFT    9.251  W/M2                2.348 BTU/H.SQFT    7.404  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     West Perim Plnm (T.W19)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  West Perim Plnm (T.W19)         
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      1452  SQFT       135   M2 
                    VOLUME           4356  CUFT       123   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  6PM                                DEC 21  7AM  

    DRY-BULB TEMP                      90 F             32 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          141 BTU/H.SQFT   444 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           1.644     0.482     0.000   0.000                       -0.870    -0.255
     ROOF CONDUCTION           3.304     0.968     0.000   0.000                       -2.097    -0.614
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.135     0.040     0.000   0.000                       -0.442    -0.130
                            --------   -------   -------  ------                     --------  --------
     TOTAL                     5.083     1.489     0.000   0.000                       -3.409    -0.999
     TOTAL / AREA              0.004     0.011     0.000   0.000                       -0.002    -0.007

     TOTAL LOAD                5.083 KBTU/H        1.489  KW                 -3.409 KBTU/H       -0.999  KW 
     TOTAL LOAD / AREA         3.50  BTU/H.SQFT   11.041  W/M2                2.348 BTU/H.SQFT    7.404  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-B Space Peak Load Components     Core Plnm (T.C20)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

SPACE  Core Plnm (T.C20)               
SPACE TEMPERATURE USED FOR THE LOADS CALCULATION IS   70 F /  21 C


                    MULTIPLIER        1.0          FLOOR MULTIPLIER        1.0

                    FLOOR  AREA      6691  SQFT       622   M2 
                    VOLUME          20074  CUFT       568   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    JUL 21  5PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          195 BTU/H.SQFT   615 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     ROOF CONDUCTION          15.915     4.663     0.000   0.000                       -9.722    -2.849
     WINDOW GLASS+FRM COND     0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS SOLAR        0.000     0.000     0.000   0.000                        0.000     0.000
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND     0.000     0.000     0.000   0.000                        0.000     0.000
     OCCUPANTS TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     LIGHT     TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     EQUIPMENT TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              0.073     0.021     0.000   0.000                       -0.232    -0.068
                            --------   -------   -------  ------                     --------  --------
     TOTAL                    15.989     4.685     0.000   0.000                       -9.954    -2.917
     TOTAL / AREA              0.002     0.008     0.000   0.000                       -0.001    -0.005

     TOTAL LOAD               15.989 KBTU/H        4.685  KW                 -9.954 KBTU/H       -2.917  KW 
     TOTAL LOAD / AREA         2.39  BTU/H.SQFT    7.536  W/M2                1.488 BTU/H.SQFT    4.692  W/M2 


                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-C BuiLding Peak Load Components                                    DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



*** BUILDING ***





                    FLOOR  AREA     24998  SQFT      2322   M2 
                    VOLUME         224986  CUFT      6372   M3 


                                          COOLING  LOAD                               HEATING  LOAD
                                     ==========================                ==========================
    TIME                                    SEP 21  5PM                                DEC 21  7AM  

    DRY-BULB TEMP                      91 F             33 C                     37 F              3 C
    WET-BULB TEMP                      67 F             19 C                     31 F             -1 C
    TOT HORIZONTAL SOLAR RAD          120 BTU/H.SQFT   378 W/M2                   0 BTU/H.SQFT     0 W/M2
    WINDSPEED AT SPACE                4.5 KTS          2.3 M/S                  9.0 KTS          4.6 M/S
    CLOUD AMOUNT 0(CLEAR)-10            0                                        10



                                  SENSIBLE            LATENT                              SENSIBLE     
                            (KBTU/H)    ( KW )  (KBTU/H)  ( KW )                     (KBTU/H)  ( KW )  
                            --------    ------  --------  ------                     --------  --------

     WALL CONDUCTION          10.781     3.159     0.000   0.000                       -9.419    -2.760
     ROOF CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     WINDOW GLASS+FRM COND    88.965    26.067     0.000   0.000                      -69.323   -20.311
     WINDOW GLASS SOLAR       89.291    26.162     0.000   0.000                        2.284     0.669
     DOOR CONDUCTION           0.000     0.000     0.000   0.000                        0.000     0.000
     INTERNAL SURFACE COND     0.000     0.000     0.000   0.000                        0.000     0.000
     UNDERGROUND SURF COND    -5.127    -1.502     0.000   0.000                       -9.811    -2.875
     OCCUPANTS TO SPACE       31.769     9.308    32.280   9.458                        0.664     0.195
     LIGHT     TO SPACE       74.274    21.762     0.000   0.000                        3.054     0.895
     EQUIPMENT TO SPACE       86.154    25.243     0.000   0.000                       10.432     3.057
     PROCESS   TO SPACE        0.000     0.000     0.000   0.000                        0.000     0.000
     INFILTRATION              8.730     2.558     0.000   0.000                      -10.617    -3.111
                            --------   -------   -------  ------                     --------  --------
     TOTAL                   384.835   112.757    32.280   9.458                      -82.735   -24.241
     TOTAL / AREA              0.015     0.049     0.001   0.004                       -0.003    -0.010

     TOTAL LOAD              417.115 KBTU/H      122.215  KW                -82.735 KBTU/H      -24.241  KW 
     TOTAL LOAD / AREA        16.69  BTU/H.SQFT   52.624  W/M2                3.310 BTU/H.SQFT   10.438  W/M2 



                                ****************************************************************
                                *                                                              *
                                *  NOTE  1)THE ABOVE LOADS EXCLUDE OUTSIDE VENTILATION AIR     *
                                *  ----    LOADS                                               *
                                *        2)TIMES GIVEN IN STANDARD TIME FOR THE LOCATION       *
                                *          IN CONSIDERATION                                    *
                                *        3)THE ABOVE LOADS ARE CALCULATED ASSUMING A           *
                                *          CONSTANT INDOOR SPACE TEMPERATURE                   *
                                *                                                              *
                                ****************************************************************simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-D Building Monthly Loads Summary                                   DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------



       - - - - - - - - C O O L I N G - - - - - - - -      - - - - - - - - H E A T I N G - - - - - - - -      - - - E L E C - - -

                                             MAXIMUM                                            MAXIMUM         ELEC-    MAXIMUM
         COOLING     TIME   DRY-  WET-       COOLING        HEATING     TIME   DRY-  WET-       HEATING        TRICAL       ELEC
          ENERGY   OF MAX   BULB  BULB          LOAD         ENERGY   OF MAX   BULB  BULB          LOAD        ENERGY       LOAD
MONTH     (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (MBTU)   DY  HR   TEMP  TEMP     (KBTU/HR)         (KWH)       (KW)



JAN      0.00000    0   0    0.F   0.F         0.000          0.000    0   0    0.F   0.F         0.000            0.      0.000

FEB      0.00000    0   0    0.F   0.F         0.000          0.000    0   0    0.F   0.F         0.000            0.      0.000

MAR      0.00000    0   0    0.F   0.F         0.000          0.000    0   0    0.F   0.F         0.000            0.      0.000

APR      0.00000    0   0    0.F   0.F         0.000          0.000    0   0    0.F   0.F         0.000            0.      0.000

MAY      0.00000    0   0    0.F   0.F         0.000          0.000    0   0    0.F   0.F         0.000            0.      0.000

JUN      0.00000    0   0    0.F   0.F         0.000          0.000    0   0    0.F   0.F         0.000            0.      0.000

JUL     52.70792   31  16   91.F  67.F       371.646          0.000    0   0    0.F   0.F         0.000         6462.     53.772

AUG    147.14449   31  16   91.F  67.F       379.850          0.000    0   0    0.F   0.F         0.000        18211.     53.772

SEP    141.49196   21  16   91.F  67.F       384.835          0.000    0   0    0.F   0.F         0.000        17624.     53.772

OCT    142.69792    9  15   91.F  67.F       384.566          0.000    0   0    0.F   0.F         0.000        18211.     53.772

NOV     75.19441    1  15   91.F  67.F       379.826          0.000    0   0    0.F   0.F         0.000         9987.     53.772

DEC      1.28541   21  14   37.F  31.F       120.169         -1.157   21   7   37.F  31.F       -82.735          587.     53.772
       ---------                          ----------      ---------                          ----------      --------    -------

TOTAL    560.522                                             -1.157                                            71082.

MAX                                          384.835                                            -82.735                   53.772simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Spc (G.S1)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.022     0.000     0.000    -0.047    -0.025    -0.162     0.012     0.007     0.030     0.038     0.000    -0.169
DEC  SEN CL    -0.005     0.000     0.000    -0.012    -0.003    -0.035     0.012     0.006     0.021     0.026     0.000     0.008
     LAT CL                                             0.000                         0.007               0.000     0.000     0.007
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.198     0.000     0.000    -0.295     0.128     1.551     1.198     0.140     0.564     0.694     0.000     4.178
     LAT CL                                             0.002                         0.137               0.000     0.000     0.138
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.609     0.000     0.000    -0.833     0.360     4.897     4.214     0.395     1.589     1.957     0.000    13.189
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.676     0.000     0.000    -0.806     0.348     5.646     5.841     0.382     1.538     1.894     0.000    15.520
     LAT CL                                             0.005                         0.373               0.000     0.000     0.377
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.759     0.000     0.000    -0.833     0.360     6.470     7.805     0.395     1.589     1.957     0.000    18.501
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.417     0.000     0.000    -0.457     0.195     3.566     4.626     0.216     0.871     1.073     0.000    10.508
     LAT CL                                             0.003                         0.211               0.000     0.000     0.214
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.022     0.000     0.000    -0.047    -0.025    -0.162     0.012     0.007     0.030     0.038     0.000    -0.169
TOT  SEN CL     2.654     0.000     0.000    -3.235     1.389    22.095    23.696     1.533     6.171     7.601     0.000    61.904
     LAT CL                                             0.018                         1.498               0.000     0.000     1.516simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Spc (G.E2)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.022     0.000     0.000    -0.047    -0.025    -0.163     0.009     0.007     0.030     0.038     0.000    -0.172
DEC  SEN CL    -0.005     0.000     0.000    -0.012    -0.003    -0.037     0.009     0.006     0.021     0.026     0.000     0.003
     LAT CL                                             0.000                         0.007               0.000     0.000     0.007
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.232     0.000     0.000    -0.295     0.128     1.889     2.152     0.140     0.564     0.694     0.000     5.504
     LAT CL                                             0.002                         0.137               0.000     0.000     0.138
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.629     0.000     0.000    -0.833     0.360     5.092     5.699     0.395     1.589     1.957     0.000    14.889
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.562     0.000     0.000    -0.806     0.348     4.517     4.782     0.382     1.538     1.894     0.000    13.217
     LAT CL                                             0.005                         0.373               0.000     0.000     0.377
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.515     0.000     0.000    -0.833     0.360     4.089     3.842     0.395     1.589     1.957     0.000    11.914
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.253     0.000     0.000    -0.457     0.195     1.984     1.612     0.216     0.871     1.073     0.000     5.748
     LAT CL                                             0.003                         0.211               0.000     0.000     0.214
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.022     0.000     0.000    -0.047    -0.025    -0.163     0.009     0.007     0.030     0.038     0.000    -0.172
TOT  SEN CL     2.186     0.000     0.000    -3.235     1.389    17.534    18.097     1.533     6.171     7.601     0.000    51.275
     LAT CL                                             0.018                         1.498               0.000     0.000     1.516simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Spc (G.N3)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.022     0.000     0.000    -0.047    -0.025    -0.158     0.014     0.007     0.031     0.038     0.000    -0.162
DEC  SEN CL    -0.005     0.000     0.000    -0.012    -0.003    -0.038     0.014     0.006     0.021     0.026     0.000     0.007
     LAT CL                                             0.000                         0.007               0.000     0.000     0.007
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.151     0.000     0.000    -0.297     0.128     0.992     1.229     0.141     0.568     0.697     0.000     3.609
     LAT CL                                             0.002                         0.137               0.000     0.000     0.138
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.391     0.000     0.000    -0.838     0.360     2.580     2.871     0.398     1.601     1.963     0.000     9.326
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.345     0.000     0.000    -0.811     0.348     2.305     2.182     0.385     1.550     1.900     0.000     8.204
     LAT CL                                             0.005                         0.373               0.000     0.000     0.377
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.331     0.000     0.000    -0.838     0.360     2.229     1.698     0.398     1.601     1.963     0.000     7.742
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.172     0.000     0.000    -0.460     0.195     1.165     0.718     0.218     0.878     1.076     0.000     3.963
     LAT CL                                             0.003                         0.211               0.000     0.000     0.214
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.022     0.000     0.000    -0.047    -0.025    -0.158     0.014     0.007     0.031     0.038     0.000    -0.162
TOT  SEN CL     1.385     0.000     0.000    -3.257     1.389     9.233     8.712     1.546     6.219     7.626     0.000    32.851
     LAT CL                                             0.018                         1.498               0.000     0.000     1.516simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Spc (G.W4)             DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.024     0.000     0.000    -0.051    -0.027    -0.186     0.013     0.009     0.039     0.048     0.000    -0.179
DEC  SEN CL    -0.003     0.000     0.000    -0.007    -0.002    -0.024     0.006     0.003     0.013     0.015     0.000     0.001
     LAT CL                                             0.000                         0.004               0.000     0.000     0.004
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.227     0.000     0.000    -0.295     0.128     1.874     2.150     0.140     0.564     0.694     0.000     5.481
     LAT CL                                             0.002                         0.137               0.000     0.000     0.138
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.614     0.000     0.000    -0.833     0.360     5.065     5.702     0.395     1.589     1.957     0.000    14.850
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.550     0.000     0.000    -0.806     0.348     4.504     4.775     0.382     1.538     1.894     0.000    13.185
     LAT CL                                             0.005                         0.373               0.000     0.000     0.377
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.507     0.000     0.000    -0.833     0.360     4.098     3.853     0.395     1.589     1.957     0.000    11.926
     LAT CL                                             0.005                         0.385               0.000     0.000     0.390
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.250     0.000     0.000    -0.457     0.195     1.991     1.608     0.216     0.871     1.073     0.000     5.747
     LAT CL                                             0.003                         0.211               0.000     0.000     0.214
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.024     0.000     0.000    -0.051    -0.027    -0.186     0.013     0.009     0.039     0.048     0.000    -0.179
TOT  SEN CL     2.144     0.000     0.000    -3.230     1.390    17.509    18.094     1.531     6.163     7.591     0.000    51.191
     LAT CL                                             0.018                         1.495               0.000     0.000     1.513simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Spc (G.C5)                   DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
DEC  SEN CL     0.000     0.000     0.000    -0.034    -0.005     0.000     0.000     0.112     0.219     0.226     0.000     0.519
     LAT CL                                             0.000                         0.094               0.000     0.000     0.094
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.000     0.000     0.000    -0.170     0.022     0.000     0.000     1.237     2.410     2.491     0.000     5.991
     LAT CL                                             0.000                         1.033               0.000     0.000     1.033
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.000     0.000     0.000    -0.479     0.063     0.000     0.000     3.487     6.791     7.021     0.000    16.882
     LAT CL                                             0.001                         2.911               0.000     0.000     2.912
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.000     0.000     0.000    -0.463     0.061     0.000     0.000     3.374     6.572     6.794     0.000    16.338
     LAT CL                                             0.001                         2.817               0.000     0.000     2.818
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.000     0.000     0.000    -0.479     0.063     0.000     0.000     3.487     6.791     7.021     0.000    16.882
     LAT CL                                             0.001                         2.911               0.000     0.000     2.912
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.000     0.000     0.000    -0.263     0.034     0.000     0.000     1.910     3.721     3.849     0.000     9.252
     LAT CL                                             0.000                         1.596               0.000     0.000     1.597
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
TOT  SEN CL     0.000     0.000     0.000    -1.887     0.239     0.000     0.000    13.609    26.502    27.402     0.000    65.864
     LAT CL                                             0.003                        11.362               0.000     0.000    11.365simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Plnm (G.S6)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.020     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.028
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.149     0.000     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.185
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.458     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.559
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.509     0.000     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     0.606
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.570     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.671
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.314     0.000     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.368
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.020     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.028
TOT  SEN CL     2.000     0.000     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     2.389
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Plnm (G.E7)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.020     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.029
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.175     0.000     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.210
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.473     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.574
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.423     0.000     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     0.521
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.388     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.489
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.191     0.000     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.245
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.020     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.029
TOT  SEN CL     1.649     0.000     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     2.039
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Plnm (G.N8)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.021     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.029
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.113     0.000     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.149
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.293     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.394
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.259     0.000     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     0.357
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.250     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.350
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.130     0.000     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.184
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.021     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.029
TOT  SEN CL     1.045     0.000     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     1.434
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Plnm (G.W9)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.021     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.029
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.170     0.000     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.206
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.461     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.562
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.413     0.000     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     0.511
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.381     0.000     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     0.482
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.188     0.000     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.242
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.021     0.000     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.029
TOT  SEN CL     1.613     0.000     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     2.002
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Plnm (G.C10)                 DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000    -0.004
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.000     0.000     0.000     0.000     0.019     0.000     0.000     0.000     0.000     0.000     0.000     0.019
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.000     0.000     0.000     0.000     0.053     0.000     0.000     0.000     0.000     0.000     0.000     0.053
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.000     0.000     0.000     0.000     0.051     0.000     0.000     0.000     0.000     0.000     0.000     0.051
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.000     0.000     0.000     0.000     0.053     0.000     0.000     0.000     0.000     0.000     0.000     0.053
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.000     0.000     0.000     0.000     0.029     0.000     0.000     0.000     0.000     0.000     0.000     0.029
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG     0.000     0.000     0.000     0.000    -0.004     0.000     0.000     0.000     0.000     0.000     0.000    -0.004
TOT  SEN CL     0.000     0.000     0.000     0.000     0.204     0.000     0.000     0.000     0.000     0.000     0.000     0.204
     LAT CL                                             0.003                         0.000               0.000     0.000     0.003simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Spc (T.S11)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.019     0.000     0.000     0.000    -0.022    -0.137     0.008     0.003     0.017     0.031     0.000    -0.118
DEC  SEN CL    -0.008     0.000     0.000     0.000    -0.006    -0.059     0.016     0.009     0.036     0.049     0.000     0.035
     LAT CL                                             0.000                         0.009               0.000     0.000     0.009
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.200     0.000     0.000     0.000     0.128     1.616     1.182     0.131     0.585     0.874     0.000     4.717
     LAT CL                                             0.002                         0.115               0.000     0.000     0.117
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.617     0.000     0.000     0.000     0.360     5.121     4.178     0.370     1.649     2.463     0.000    14.758
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.685     0.000     0.000     0.000     0.348     5.932     5.836     0.358     1.596     2.384     0.000    17.140
     LAT CL                                             0.005                         0.314               0.000     0.000     0.318
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.768     0.000     0.000     0.000     0.360     6.816     7.836     0.370     1.649     2.463     0.000    20.262
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.422     0.000     0.000     0.000     0.195     3.757     4.652     0.203     0.904     1.351     0.000    11.484
     LAT CL                                             0.003                         0.178               0.000     0.000     0.180
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.019     0.000     0.000     0.000    -0.022    -0.137     0.008     0.003     0.017     0.031     0.000    -0.118
TOT  SEN CL     2.683     0.000     0.000     0.000     1.386    23.183    23.701     1.441     6.418     9.584     0.000    68.396
     LAT CL                                             0.018                         1.264               0.000     0.000     1.282simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Spc (T.E12)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.019     0.000     0.000     0.000    -0.022    -0.137     0.006     0.003     0.017     0.031     0.000    -0.121
DEC  SEN CL    -0.009     0.000     0.000     0.000    -0.006    -0.061     0.012     0.009     0.036     0.049     0.000     0.029
     LAT CL                                             0.000                         0.009               0.000     0.000     0.009
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.235     0.000     0.000     0.000     0.128     1.980     2.160     0.131     0.585     0.874     0.000     6.094
     LAT CL                                             0.002                         0.115               0.000     0.000     0.117
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.636     0.000     0.000     0.000     0.360     5.332     5.697     0.370     1.649     2.463     0.000    16.508
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.569     0.000     0.000     0.000     0.348     4.718     4.768     0.358     1.596     2.384     0.000    14.741
     LAT CL                                             0.005                         0.314               0.000     0.000     0.318
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.521     0.000     0.000     0.000     0.360     4.254     3.808     0.370     1.649     2.463     0.000    13.426
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.256     0.000     0.000     0.000     0.195     2.056     1.591     0.203     0.904     1.351     0.000     6.555
     LAT CL                                             0.003                         0.178               0.000     0.000     0.180
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.019     0.000     0.000     0.000    -0.022    -0.137     0.006     0.003     0.017     0.031     0.000    -0.121
TOT  SEN CL     2.208     0.000     0.000     0.000     1.386    18.279    18.037     1.441     6.418     9.584     0.000    57.353
     LAT CL                                             0.018                         1.264               0.000     0.000     1.282simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Spc (T.N13)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.018     0.000     0.000     0.000    -0.021    -0.123     0.010     0.002     0.014     0.025     0.000    -0.110
DEC  SEN CL    -0.010     0.000     0.000     0.000    -0.008    -0.068     0.021     0.010     0.040     0.054     0.000     0.038
     LAT CL                                             0.000                         0.010               0.000     0.000     0.010
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.153     0.000     0.000     0.000     0.128     1.004     1.306     0.133     0.590     0.877     0.000     4.191
     LAT CL                                             0.002                         0.115               0.000     0.000     0.117
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.396     0.000     0.000     0.000     0.360     2.602     3.039     0.374     1.664     2.473     0.000    10.907
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.349     0.000     0.000     0.000     0.348     2.319     2.317     0.362     1.610     2.393     0.000     9.698
     LAT CL                                             0.005                         0.314               0.000     0.000     0.318
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.335     0.000     0.000     0.000     0.360     2.236     1.797     0.374     1.664     2.473     0.000     9.238
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.175     0.000     0.000     0.000     0.195     1.166     0.760     0.205     0.912     1.356     0.000     4.768
     LAT CL                                             0.003                         0.178               0.000     0.000     0.180
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.018     0.000     0.000     0.000    -0.021    -0.123     0.010     0.002     0.014     0.025     0.000    -0.110
TOT  SEN CL     1.398     0.000     0.000     0.000     1.384     9.259     9.240     1.456     6.479     9.625     0.000    38.840
     LAT CL                                             0.018                         1.265               0.000     0.000     1.283simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  West Perim Spc (T.W14)            DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.019     0.000     0.000     0.000    -0.022    -0.143     0.006     0.003     0.017     0.031     0.000    -0.126
DEC  SEN CL    -0.009     0.000     0.000     0.000    -0.006    -0.065     0.012     0.009     0.036     0.049     0.000     0.026
     LAT CL                                             0.000                         0.009               0.000     0.000     0.009
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.229     0.000     0.000     0.000     0.128     1.962     2.158     0.131     0.585     0.874     0.000     6.068
     LAT CL                                             0.002                         0.115               0.000     0.000     0.117
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.621     0.000     0.000     0.000     0.360     5.295     5.700     0.370     1.649     2.463     0.000    16.460
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.556     0.000     0.000     0.000     0.348     4.698     4.759     0.358     1.596     2.384     0.000    14.699
     LAT CL                                             0.005                         0.314               0.000     0.000     0.318
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.513     0.000     0.000     0.000     0.360     4.257     3.819     0.370     1.649     2.463     0.000    13.431
     LAT CL                                             0.005                         0.324               0.000     0.000     0.329
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.252     0.000     0.000     0.000     0.195     2.059     1.586     0.203     0.904     1.351     0.000     6.550
     LAT CL                                             0.003                         0.178               0.000     0.000     0.180
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.019     0.000     0.000     0.000    -0.022    -0.143     0.006     0.003     0.017     0.031     0.000    -0.126
TOT  SEN CL     2.163     0.000     0.000     0.000     1.386    18.206    18.035     1.441     6.418     9.584     0.000    57.233
     LAT CL                                             0.018                         1.264               0.000     0.000     1.282simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  Core Spc (T.C15)                  DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
DEC  SEN CL     0.000     0.000     0.000     0.000    -0.005     0.000     0.000     0.130     0.237     0.256     0.000     0.618
     LAT CL                                             0.000                         0.105               0.000     0.000     0.105
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.000     0.000     0.000     0.000     0.022     0.000     0.000     1.425     2.612     2.816     0.000     6.875
     LAT CL                                             0.000                         1.156               0.000     0.000     1.156
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.000     0.000     0.000     0.000     0.063     0.000     0.000     4.016     7.362     7.935     0.000    19.376
     LAT CL                                             0.001                         3.258               0.000     0.000     3.259
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.000     0.000     0.000     0.000     0.061     0.000     0.000     3.886     7.125     7.679     0.000    18.751
     LAT CL                                             0.001                         3.153               0.000     0.000     3.154
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.000     0.000     0.000     0.000     0.063     0.000     0.000     4.016     7.362     7.935     0.000    19.376
     LAT CL                                             0.001                         3.258               0.000     0.000     3.259
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.000     0.000     0.000     0.000     0.034     0.000     0.000     2.200     4.034     4.350     0.000    10.619
     LAT CL                                             0.000                         1.787               0.000     0.000     1.787
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
TOT  SEN CL     0.000     0.000     0.000     0.000     0.239     0.000     0.000    15.674    28.733    30.969     0.000    75.614
     LAT CL                                             0.003                        12.718               0.000     0.000    12.722simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  South Perim Plnm (T.S16)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.076
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.146     0.404     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.586
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.450     1.059     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.610
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.499     0.884     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     1.480
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.559     0.747     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.407
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.308     0.344     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.706
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.076
TOT  SEN CL     1.962     3.438     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     5.789
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  East Perim Plnm (T.E17)           DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.077
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.171     0.404     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.611
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.464     1.059     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.623
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.415     0.884     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     1.396
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.380     0.747     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.228
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.187     0.344     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.585
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.077
TOT  SEN CL     1.617     3.438     0.000     0.000     0.389     0.000     0.000     0.000     0.000     0.000     0.000     5.444
     LAT CL                                             0.006                         0.000               0.000     0.000     0.006simple                                                                           DOE-2.2-48z    2/03/2019    13:58:04  BDL RUN  1
                                                                                                                        
REPORT- LS-E Space Monthly Load Components  North Perim Plnm (T.N18)          DESIGN DAY    WEATHER FILE- CHICAGO, IL         
---------------------------------------------------------------------------------------------------------------------------------

(UNITS=MBTU)    WALLS     ROOFS   INT SUR   UND SUR     INFIL   WIN CON   WIN SOL     OCCUP    LIGHTS     EQUIP    SOURCE     TOTAL

            -----------------------------------------------------------------------------------------------------------------------
     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.077
DEC  SEN CL     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
     LAT CL                                             0.000                         0.000               0.000     0.000     0.000
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
JUL  SEN CL     0.111     0.404     0.000     0.000     0.036     0.000     0.000     0.000     0.000     0.000     0.000     0.550
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
AUG  SEN CL     0.287     1.059     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.447
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
SEP  SEN CL     0.254     0.884     0.000     0.000     0.098     0.000     0.000     0.000     0.000     0.000     0.000     1.235
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
OCT  SEN CL     0.245     0.747     0.000     0.000     0.101     0.000     0.000     0.000     0.000     0.000     0.000     1.093
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------
     HEATNG     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000     0.000
NOV  SEN CL     0.128     0.344     0.000     0.000     0.054     0.000     0.000     0.000     0.000     0.000     0.000     0.526
     LAT CL                                             0.001                         0.000               0.000     0.000     0.001
            -----------------------------------------------------------------------------------------------------------------------

     HEATNG    -0.020    -0.048     0.000     0.000    -0.008     0.000     0.000     0.000     0.000     0.000     0.000    -0.077
